# DataVita DV4 (Lancaster Avenue, Chapelhall) — research notes (2026-07-30)

## What was checked
- Council portal down; used PlanIt API mirror for 25/01322/PAN and 26/00707/EIASCR (dates, decisions, portal deep links, coordinates).
- Gov.uk AIGZ press release (29 Jan 2026), DataVita AIGZ FAQ, CoreWeave investor announcement (Sep 2025), APRS Chapelhall site analysis (which hosts copies of the screening report and screening opinion), Companies House.

## Key facts
- PAN 25/01322/PAN received 17 Dec 2025, Comments 19 Jan 2026. Same-day twin of the DV6 PAN (25/01328/PAN) with identical description.
- EIA screening 26/00707/EIASCR: received/validated 4 Jun 2026, **EIA Not Required** 19 Jun 2026; opinion published 20 Jul 2026. Screening report describes "c.100-124MW green data centre", Class 6 use.
- Part of the Lanarkshire AI Growth Zone (HLWS1290 / gov.uk, 29 Jan 2026; conditional designation). **500MW is a zone-level figure** across DV4 + DV6 (+ possibly others) — recorded only as context, never attributed to this site.
- CoreWeave: £1.5bn UK commitment (Sep 2025, investor PR) naming DataVita's Lanarkshire campus for NVIDIA GB300 deployment — classified as *announcement/commitment*, no contract published tying CoreWeave to DV4.
- SPV DataVita DV4 Ltd (SC863395, ex HFD Renewables 1 Ltd, inc 19 Sep 2025) exists but is unconfirmed as applicant (portal applicant field unreadable via mirror).
- FoI (via APRS): DV4 timing "driven by Scottish Power connections timescales which we expect to be brought forward to 2027".

## Conflicts
- Capacity: c.100-124MW (screening report) vs "up to 200MW" (earlier characterisation) vs 500MW zone figure — all preserved as separate claims, screening figure preferred.
- Jobs: 3,400 zone jobs (gov.uk) vs APRS FoI analysis (>90% construction/indirect/induced) — recorded as claim + disputed counter-claim.
- Renewables: 1GW+ private wire (developer) vs APRS deliverability critique (100 km2, half the energy).

## Follow-ups
- Watch for the full planning application (expected after the June 2026 consultation round); obtain red-line, site area, BESS size, and whether a separate ECU s36 application appears.
- Read the screening report/opinion PDFs directly once portal access is restored (APRS-hosted copies exist).
- Confirm the applicant entity on the forthcoming application (DataVita DV4 Ltd?).
