# Easterhouse — research notes (2026-07-30)

## What was checked
- **APRS data centre map** (published 2026-03-01, modified 2026-07-29): Easterhouse (500MW) listed among "5 sites that have applied for gate 2 grid connections that we have not otherwise seen elsewhere… from the Existing Agreements Register". No APRS per-site page, developer or planning stage given.
- **PlanIt API** (2019-2026): Glasgow City + "data centre" → 19 records, all either University of Glasgow campus consents or small unit-conversion data centres (Allerdyce Drive, Shotts Street, Helen Street, Mossend Street); nothing at Easterhouse, nothing hyperscale. "Easterhouse data" → 0.
- **News/web**: a June 2025 DCD headline "Apatura plans 500MW data center campus in Scotland" surfaced in searches but relates to Apatura's other central-belt sites, not Easterhouse; no source names a developer here.
- **NESO register**: not independently parsed; APRS citation is the pointer. Sources ledger for this record set: `data/projects/clydebridge/sources.json`.

## Interpretation
- "Easterhouse" may reference the SPEN Easterhouse 275kV substation as the connection point rather than a development within the Easterhouse housing area; the actual site could be on the urban fringe (e.g. toward Gartloch/Gartcosh) or in North Lanarkshire. Recorded at settlement level only.
- The brief's "Apatura presumed" attribution is unsupported by any located source and not recorded.

## Follow-ups
1. Parse NESO gate 2 / Existing Agreements registers for the Easterhouse row (connectee name is the key lead).
2. Watch Glasgow City and North Lanarkshire weekly lists for PANs near Easterhouse substation.
