{"generated_from_snapshot": "2026-09-03", "constants": {"comparisons": {"football_pitch_m2": {"value": 7140, "definition": "Standard comparison pitch 105m x 68m. Sources vary in what they call a 'football pitch'; the Observatory uses this definition throughout and comparisons can be turned off in the UI."}, "household_annual_electricity_kwh": {"value": 3400, "definition": "Ofgem typical domestic consumption value (medium user, electricity only). Used for household-equivalent comparisons; shown as an approximation."}, "olympic_pool_m3": {"value": 2500, "definition": "Nominal 50m x 25m x 2m Olympic swimming pool volume, for water-use comparisons."}}, "national_context": {"scotland_electricity_generated_2024_twh": {"value": 51.8, "source": "SPICe Data Centres briefing, 26 June 2026", "note": "91.5% from renewables"}, "gb_demand_connection_queue_gw": {"value": 125, "source": "Ofgem, Proposed Data Centre Connection Reforms consultation, 29 July 2026", "note": "Up from 41 GW Nov 2024; ~80 GW attributed to data centres. No public project-level demand register exists."}}, "snapshot_date": "2026-09-03"}, "briefing": {"as_of_date": "2026-09-03", "headline": "Data-centre planning has become a national issue in Scotland", "summary": "Since the previous snapshot, Scottish Ministers have required councils to notify them about data-centre applications above 50 MW, required environmental assessment for two proposals and recalled the South Gyle appeal. New applications and financing announcements are also moving parts of the pipeline forward, while petitions and local campaigns are increasing scrutiny of cumulative electricity, water, landscape and community impacts.", "updates": [{"date": "2026-09-01", "category": "national_policy", "title": "Government promises a responsible-investment framework", "summary": "The 2026-31 Programme for Government commits ministers to publish a strategic approach during 2026-27, setting expectations for environmental sustainability, resource use, community benefit, and economic and strategic value. It is a future commitment, not a moratorium or guidance already in force.", "source_ids": ["src-scotgov-programme-government-data-centres-2026"]}, {"date": "2026-08-17", "category": "national_policy", "title": "Scottish Ministers introduce notification for data centres above 50 MW", "summary": "Planning authorities must notify Scottish Ministers within seven days of validating qualifying applications. The direction applies to current as well as new cases and allows ministers to consider whether national-level intervention is needed.", "project_slugs": ["south-gyle", "wester-hermiston", "cato-auchtertool"], "source_ids": ["src-scotgov-data-centre-planning-direction-2026"]}, {"date": "2026-08-17", "category": "planning", "title": "Environmental assessment required at Wester Hermiston and Cato", "summary": "Scottish Ministers reversed the local screening outcomes for the Wester Hermiston and Cato proposals. Cato's live application, and any future Wester Hermiston application, now require an Environmental Impact Assessment before determination.", "project_slugs": ["wester-hermiston", "cato-auchtertool"], "source_ids": ["src-dpea-eia-230-002-hermiston", "src-dpea-eia-250-002-cato"]}, {"date": "2026-08-17", "category": "planning", "title": "South Gyle appeal recalled for a ministerial decision", "summary": "The live appeal over Edinburgh Council's refusal of the South Gyle proposal was recalled from the reporter. It remains undecided and is now for Scottish Ministers to determine.", "project_slugs": ["south-gyle"], "source_ids": ["src-dpea-ppa-230-2794"]}, {"date": "2026-08-26", "category": "planning", "title": "Formal Spango Valley application enters the Inverclyde system", "summary": "The former IBM site proposal moved beyond consultation into a planning-permission-in-principle application for four data-centre buildings and associated works. The application remains pending.", "project_slugs": ["greenock-spango"], "source_ids": ["src-inverclyde-26-0136-ic", "src-inverclydenow-spango-application-2026"]}, {"date": "2026-09-02", "category": "planning", "title": "DataVita says it has submitted its DV4 application", "summary": "DataVita announced submission of its Chapelhall DV4 proposal after revising the design. No validated council reference was located by the snapshot date, so the Observatory continues to classify it as pre-application until an official case record is confirmed.", "project_slugs": ["datavita-dv4"], "source_ids": ["src-datavita-dv4-submission-2026"]}, {"date": "2026-08-23", "category": "community", "title": "Campaign groups coordinate around cumulative national impacts", "summary": "A joint letter coordinated by APRS brought together campaigners from 14 communities. Separately, Scottish Parliament petition PE2233 asks for a moratorium while cumulative impacts and planning guidance are assessed. Petition and objection totals are time-sensitive campaign-reported figures, not measures of wider public opinion.", "project_slugs": ["blackdog", "cato-auchtertool", "chapelcross", "cockenzie", "dunbar", "duns-southside", "hunterston", "larbert-glenbervie", "ravenscraig", "wester-hermiston", "westerhill"], "source_ids": ["src-aprs-community-letter-2026", "src-scotparl-petition-pe2233"]}], "caveats": ["A project count is not a count of schemes likely to be built: records range from operating sites to strategic opportunities and grid-only leads.", "Capacity figures describe different things, including IT load, grid import and developer headline capacity. They are kept separate and should not be added without qualification.", "Application, objection and petition numbers can change daily. Counts are dated and attributed where the source permits; treat all of them as snapshots rather than measures of wider opinion.", "The Scottish Government has said it does not yet maintain a definitive published list of all Scottish data-centre proposals. This Observatory is an independent research dataset, not an official register."]}, "projects": [{"project": {"slug": "ai-pathfinder-irvine", "canonical_name": "AI Pathfinder Irvine (i3)", "display_name": "AI Pathfinder, i3 Irvine", "aliases": [{"alias": "AI Pathfinder North Ayrshire", "alias_type": "marketing_name", "source_ids": ["src-datacentermap-ai-pathfinder-irvine"]}, {"alias": "i3 Irvine AI industrial park", "alias_type": "place_name", "source_ids": ["src-stv-ai-pathfinder-2025"]}], "summary": "In September 2025 AI Pathfinder, a start-up associated with Salamanca Group chairman Martin Bellamy, announced up to £15bn of investment in a 1 GW (potentially 1.5 GW) 'sovereign AI' data centre campus at the i3 enterprise area in Irvine, with operations claimed from 2026. No planning application, PAN, screening or scoping request has ever appeared on the North Ayrshire portal, no grid connection evidence has been published, and no accounts have been filed by the two-month-old holding company behind the claims. In late 2025 the company was paralysed by a shareholder dispute and asset freeze; after a £17.7m management buyout (January 2026) and a High Court judgment (24 July 2026), press reporting states the company effectively ceased operations and the Ayrshire site remains undeveloped.", "project_type": "hyperscale", "status": "paused", "status_source_ids": ["src-irvine-times-nac-delighted-2025", "src-cityam-pathfinder-collapse-2026"], "maturity_level": "M0", "maturity_flags": ["paused"], "maturity_explanation": "M0 concept/marketed only, with the largest claims-vs-evidence gap in this dataset. Evidence for the 1-1.5 GW / £15bn claims consists solely of a company press announcement and council welcome. No planning, grid or land-control evidence has been located. City A.M. reported on 24 July 2026 that the company effectively ceased operations and the Ayrshire site remains undeveloped. The project is therefore classified as paused, while retaining the caveat that the collapse has not been formally confirmed by the company or council.", "verification_level": "reported", "local_authority": "North Ayrshire Council", "region": "Ayrshire", "related_project_slugs": ["hunterston"], "first_public_date": "2025-09-19", "anticipated_operational_date": "2026 (developer claim at announcement; not credible — no planning application ever lodged)", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "low", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-07-24", "headline": "High Court rejects co-founder Martin Hughes's challenge to the £17.7m management buyout; City A.M. reports AI Pathfinder effectively ceased operations and the Ayrshire site remains undeveloped", "source_ids": ["src-cityam-pathfinder-collapse-2026"]}, "unknowns": ["Whether AI Pathfinder (or any successor to the management buyout) retains any interest in the i3 Irvine site, or whether the project is formally dead", "Whether any land option, missive or heads of terms over i3 land was ever agreed with North Ayrshire Council or other landowners — no evidence found", "Whether any grid connection application was made to SPEN/NESO for the claimed 1,000 MW — no public record found", "The exact parcel(s) within/around the i3 area intended for the campus (the ~196 acres reported by City A.M. exceeds obviously available i3 plots)", "Source of the £15bn figure and any committed (rather than aspirational) funding beyond the ~£100m seed round", "Whether North Ayrshire Council has issued any statement since the company's reported collapse (its original welcome page now returns 404)"]}, "site": {"site_name": "i3 enterprise area, Irvine", "settlement": "Irvine", "latitude": 55.62, "longitude": -4.64, "location_precision": "approximate", "boundary_precision": "none", "site_area_m2": {"value": 793000, "unit": "m2", "state": "reported", "claimant": "City A.M. (reporting a ~196-acre Ayrshire site)", "confidence": "low", "notes": "City A.M. describes a ~196-acre (~79 ha) Ayrshire site; no plan, address or title evidence published, and no red-line boundary exists. Figure recorded as reported, not verified.", "source_ids": ["src-cityam-pathfinder-collapse-2026"]}, "greenfield_brownfield": "unknown", "current_land_use": "i3 is North Ayrshire's Enterprise Area for life sciences and advanced manufacturing (Riverside Way / Annickbank area), a mix of occupied industrial premises and serviced development plots", "nearest_settlements": ["Irvine", "Girdle Toll", "Dreghorn"], "land_notes": "Announcement located the project only in 'the i3 area of Irvine'. No specific plot, address, land option or acquisition has been identified; coordinates are an approximate centroid of the i3 area and should not be treated as a site location. No evidence of land control was found.", "source_ids": ["src-irvine-times-nac-delighted-2025", "src-stv-ai-pathfinder-2025"]}, "capacity_claims": [{"capacity_type": "first_phase", "value_mw": 1000, "state": "developer_stated", "applicable_date": "2025-09-19", "claimant": "AI Pathfinder", "confidence": "low", "preferred": true, "preferred_rationale": "The only capacity figures that exist are the developer's own announcement numbers; no planning or grid documentation corroborates any of them.", "notes": "Announced as a '1GW site' with initial deployment of up to 6,400 GPUs (a GPU count consistent with only tens of MW of IT load, far below 1 GW — internal inconsistency in the claim). Whether 1 GW refers to IT load or grid import was never specified.", "source_ids": ["src-irvine-times-nac-delighted-2025", "src-stv-ai-pathfinder-2025"]}, {"capacity_type": "ultimate_buildout", "value_mw": 1500, "state": "developer_stated", "applicable_date": "2025-09-19", "claimant": "AI Pathfinder", "confidence": "low", "notes": "'Future potential to expand to 1.5GW', which would make it 'one of the largest AI infrastructure hubs in Europe'. No supporting planning, land or grid evidence.", "source_ids": ["src-irvine-times-nac-delighted-2025", "src-datacentermap-ai-pathfinder-irvine"]}, {"capacity_type": "grid_import", "value_mw": 1000, "state": "reported", "claimant": "Stop Climate Chaos Scotland (characterising the developer claim)", "confidence": "low", "notes": "Campaigners cite the site as requiring 1,000 MW, equivalent to ~25% of Scotland's peak electricity demand. This restates the developer figure; no connection application has been identified.", "source_ids": ["src-irvine-times-sccs-warning"]}], "economic_claims": [{"claim_category": "capital_expenditure", "value": 15000000000, "unit": "gbp", "geographic_scope": "West Scotland (centred on i3, Irvine)", "claimant": "AI Pathfinder", "methodology": "None published", "independently_reviewed": false, "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'Up to £15bn' announced September 2025. Only ~£100m of seed funding was ever reported as raised across the whole company before its January 2026 buyout, a ~150x gap between claim and evidenced funding.", "source_ids": ["src-irvine-times-nac-delighted-2025", "src-cityam-pathfinder-collapse-2026"]}, {"claim_category": "capital_expenditure", "value": 385000000, "unit": "gbp", "geographic_scope": "i3 Irvine, first phase", "period": "from 2026", "claimant": "AI Pathfinder", "methodology": "None published", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "£385m initial deployment (up to 6,400 GPUs) claimed at announcement; no evidence any spend occurred.", "source_ids": ["src-stv-ai-pathfinder-2025", "src-datacentermap-ai-pathfinder-irvine"]}, {"claim_category": "total_jobs_unspecified", "value": null, "unit": "unstated", "claimant": "AI Pathfinder / North Ayrshire Council", "binding_status": "aspirational", "state": "not_disclosed", "confidence": "low", "notes": "'Substantial employment' across construction, operations and supply chain claimed; no numbers, categories or methodology ever published.", "source_ids": ["src-stv-ai-pathfinder-2025", "src-irvine-times-nac-delighted-2025"]}], "planning_cases": [{"reference": null, "planning_authority": "North Ayrshire Council", "application_type": "other", "description": "Negative finding: no planning trail exists. Searches of the North Ayrshire Council e-planning portal on 2026-07-30 for 'data centre' and 'i3 Irvine' found no application, Proposal of Application Notice, EIA screening request or scoping request relating to AI Pathfinder or any data centre at the i3 area. The only data-centre record in North Ayrshire is 26/00138/EIA (Hunterston Estate — an unrelated project). A 1-1.5 GW campus would be a 'major'/'national' development requiring a PAN and at minimum 12 weeks of pre-application consultation before any application, making the announced 2026 operations date impossible even at the time it was made.", "official_url": "https://www.eplanning.north-ayrshire.gov.uk/OnlinePlanning/", "last_checked_at": "2026-07-30", "events": [{"event_date": "2026-07-30", "event_type": "portal_check", "title": "Portal searched; no AI Pathfinder/i3 data centre record found", "source_ids": ["src-na-portal-datacentre-search", "src-na-portal-i3-search"]}], "source_ids": ["src-na-portal-datacentre-search", "src-na-portal-i3-search"]}], "organisations": [{"name": "AI Pathfinder Inc Limited", "role": "developer", "company_number": "16471441", "jurisdiction": "England and Wales", "website": "https://ai-pathfinder.com/", "ownership_summary": "Holding-company SIC code (64209); incorporated 23 May 2025, four months before the £15bn announcement, with no accounts filed (first due Feb 2027). Press reporting describes an Isle of Man holding company formed mid-2025 as the founding shareholder, a ~£100m seed round at a £500m valuation in November 2025, an asset freeze during shareholder litigation, and a £17.7m management buyout in January 2026 upheld by the High Court on 24 July 2026.", "beneficial_owner_public": null, "valid_from": "2025-05-23", "confidence": "medium", "notes": "A sibling entity, AI PATHFINDER HOLDINGS LIMITED (16926656), was incorporated 22 Dec 2025 at the same registered office (58 Grosvenor Street, London W1K 3JB) — timing consistent with the reported management buyout restructuring. City A.M. reports the operating business effectively ceased after the buyout.", "source_ids": ["src-companies-house-ai-pathfinder-inc", "src-cityam-pathfinder-collapse-2026", "src-sifted-pathfinder-court"]}, {"name": "Salamanca Group", "role": "parent_company", "jurisdiction": "United Kingdom", "ownership_summary": "London property development and investment firm chaired by Martin Bellamy, co-founder of AI Pathfinder. Press described AI Pathfinder as a Salamanca subsidiary/affiliate; the exact corporate relationship was never documented publicly and Companies House shows AI Pathfinder Inc Limited as a standalone holding company.", "confidence": "low", "notes": "Recorded as reported association, not verified ownership.", "source_ids": ["src-stv-ai-pathfinder-2025", "src-cityam-pathfinder-collapse-2026"]}, {"name": "North Ayrshire Council", "role": "planning_authority", "notes": "Also economic development lead for the i3 Enterprise Area and likely owner of serviced i3 plots. Publicly welcomed the announcement in September 2025 (Cllr Tony Gurney); its news page on the investment returned 404 by July 2026.", "source_ids": ["src-irvine-times-nac-delighted-2025", "src-nac-news-ai-investment"]}, {"name": "Stop Climate Chaos Scotland", "role": "campaign_group", "notes": "Coalition (chair Mike Robinson; member Action to Protect Rural Scotland, Dr Kat Jones) urging the First Minister to block the project, warning of grid strain, higher bills, potential blackouts and carbon-budget impacts.", "source_ids": ["src-irvine-times-sccs-warning"]}], "community": {"summary": "Reaction split between an enthusiastic council welcome at announcement (September 2025) and national environmental-campaign opposition. No local consultation ever took place because no planning process was ever started.", "principal_concerns": [{"concern": "Grid strain: 1,000 MW demand (~25% of Scotland's peak) could raise electricity bills and, campaigners claim, risk blackouts", "raised_by": "Stop Climate Chaos Scotland (Mike Robinson)", "source_ids": ["src-irvine-times-sccs-warning"]}, {"concern": "Climate impact: data centre growth 'has the potential to blow any chance of meeting our future carbon budgets'; hyperscale AI data centres called 'the gravest threat imaginable to Scotland's climate ambitions'", "raised_by": "Stop Climate Chaos Scotland / Dr Kat Jones, Action to Protect Rural Scotland", "source_ids": ["src-irvine-times-sccs-warning"]}], "claimed_local_benefits": [{"benefit": "Substantial employment in construction, digital infrastructure and data centre operations, plus Ayrshire supply-chain and skills-pipeline opportunities", "claimant": "AI Pathfinder / Cllr Tony Gurney, North Ayrshire Council", "binding_status": "aspirational", "source_ids": ["src-irvine-times-nac-delighted-2025", "src-stv-ai-pathfinder-2025"]}], "stakeholder_positions": [{"stakeholder": "North Ayrshire Council (Cllr Tony Gurney, Cabinet Member for Green Environment and Economy)", "stakeholder_type": "elected_member", "position": "Welcomed the announcement as 'hugely significant' and 'transformational', aligning it with the Ayrshire Regional Economic Strategy and £251m Ayrshire Growth Deal", "date": "2025-09-19", "source_ids": ["src-irvine-times-nac-delighted-2025", "src-stv-ai-pathfinder-2025"]}, {"stakeholder": "Stop Climate Chaos Scotland", "stakeholder_type": "campaign_group", "position": "Urged the First Minister to block the project on grid and climate grounds; Scottish Government deferred to planning authorities", "source_ids": ["src-irvine-times-sccs-warning"]}], "campaign_groups": ["Stop Climate Chaos Scotland", "Action to Protect Rural Scotland"], "notes": "Council's original welcome page on north-ayrshire.gov.uk returned 404 when checked on 2026-07-30; no council statement on the company's reported collapse has been found."}, "grid": {"network_operator": "SP Energy Networks (distribution) / SP Transmission area", "connection_status": "none_found", "requested_import_capacity_mw": {"value": 1000, "unit": "MW", "state": "developer_stated", "claimant": "AI Pathfinder (restated by Stop Climate Chaos Scotland)", "confidence": "low", "notes": "Announcement figure only; no connection application, offer or NESO queue entry has been identified.", "source_ids": ["src-irvine-times-nac-delighted-2025", "src-irvine-times-sccs-warning"]}, "evidence_basis": "Developer press announcement and campaign commentary only. No SPEN/NESO/Ofgem record, substation identification or reinforcement plan was ever published. Delivering 1-1.5 GW in Ayrshire would require major transmission reinforcement with multi-year lead times, incompatible with the announced 2026 operations date.", "notes": "Stop Climate Chaos Scotland characterised the 1,000 MW requirement as ~25% of Scotland's peak electricity demand and warned of blackout risk and bill increases; recorded as a campaign claim.", "source_ids": ["src-irvine-times-sccs-warning"]}}, {"project": {"slug": "blackdog", "canonical_name": "Blackdog Data Centre and AI Campus", "display_name": "Blackdog (Aberdeenshire)", "aliases": [{"alias": "Blackdog AI campus", "alias_type": "marketing_name", "source_ids": ["src-aprs-blackdog", "src-digit-600mw"]}, {"alias": "Blackdog Masterplan / Energetica Blackdog Project", "alias_type": "former_name", "source_ids": ["src-energetica-blackdog"]}], "summary": "Proposed 'multi-gigawatt' hyperscale AI data centre campus on around 200 acres at Blackdog, five miles north of Aberdeen, including a former MoD firing range, announced in April 2026 by Ashfield Land and TechRE with an initial 600 MW phase claimed. No data-centre planning application has been lodged: the 'planning consent already secured' claim rests on a 2016 planning permission in principle (APP/2016/0766) for a mixed-use town centre/business scheme, with which the developers say the data centre plans would align. Powering the site from offshore wind (ScotWind/INTOG, Cerulean Winds' Aspen) via private wire is described as under discussion, not contracted.", "project_type": "hyperscale", "status": "announced", "status_source_ids": ["src-aprs-blackdog", "src-digit-600mw", "src-abn-blackdog"], "maturity_level": "M1", "maturity_explanation": "Land assembled by the developers and a prior planning permission in principle (APP/2016/0766, mixed use, not a data centre) exists on the site, but no data-centre application, EIA screening/scoping or PAN has been located on the Aberdeenshire portal or in reporting; APRS and press state detailed planning is yet to be submitted. Announcement stage with claimed 'planning foundations' — early development, not M2/M3 for the data centre itself.", "verification_level": "reported", "local_authority": "Aberdeenshire Council", "region": "North East Scotland", "first_public_date": "2026-04-20", "anticipated_construction_start": "2026 (developer hope, 'first ground broken', subject to final commercial agreements)", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "phases": [{"phase_name": "Initial phase (claimed 600 MW)", "phase_number": 1, "description": "Initial 600 MW of 'renewable and grid connected power'; developers state planning consent 'already secured' for the first phase, apparently relying on the 2016 mixed-use PPiP rather than any data-centre-specific permission.", "status": "announced", "target_start_date": "2026", "source_ids": ["src-aprs-blackdog", "src-digit-600mw", "src-abn-blackdog"]}, {"phase_name": "Ultimate build-out ('multi-gigawatt' campus)", "phase_number": 2, "description": "Aspiration to scale to a multi-gigawatt data centre and AI campus; no capacity figure, application or grid evidence located for this ambition.", "status": "announced", "source_ids": ["src-aprs-blackdog", "src-abn-blackdog"]}], "latest_development": {"date": "2026-04-22", "headline": "Developers Ashfield Land and TechRE announce 600 MW initial / multi-gigawatt data centre and AI campus at Blackdog, citing existing first-phase consent and hoped 2026 start", "source_ids": ["src-aprs-blackdog", "src-digit-600mw"]}, "unknowns": ["Formal decision date, conditions and any section 75 obligations of PPiP APP/2016/0766 (Aberdeenshire Idox portal unreachable during research; committee approval 27 Apr 2017, ministerial clearance 22 Aug 2017, issue of decision notice not confirmed)", "Whether PPiP APP/2016/0766 remains extant (PPiP durations/lapse) and whether a data centre (likely Class 4/5/6 question) genuinely falls within its terms — only the developers' own statement that plans 'would align' exists", "Which corporate entity is the applicant/SPV for the data centre (no Blackdog data centre SPV located at Companies House; TechRE has multiple Edinburgh-registered entities)", "Any grid connection application/offer with SSEN Transmission or NESO for 600 MW import — no evidence found beyond developer statements", "Whether any contractual arrangement exists with Cerulean Winds (Aspen) or any ScotWind/INTOG project — reported only as 'discussions' and 'exploring'", "Operator or anchor tenant — none named", "Exact site boundary of the 200-acre data centre landholding versus the earlier 71-acre mixed-use consent area", "Whether remediation of the contaminated former landfill in the dunes south of the site affects the developable area"]}, "site": {"site_name": "Land at Blackdog (including former MoD rifle range), east of the A90 at the AWPR junction", "settlement": "Blackdog", "latitude": 57.228, "longitude": -2.078, "location_precision": "approximate", "boundary_precision": "red_line_official", "site_area_m2": {"value": 809371, "unit": "m2", "state": "developer_stated", "claimant": "Ashfield Land / TechRE press release (approx. 200 acres)", "applicable_date": "2026-04-22", "confidence": "medium", "notes": "200 acres converted to m2; described as 'around 200 acres'. The earlier consented mixed-use development was described by Energetica as 71 acres, so the data centre landholding is substantially larger than the 2016 PPiP town-centre area.", "source_ids": ["src-aprs-blackdog", "src-abn-blackdog", "src-energetica-blackdog"]}, "greenfield_brownfield": "mixed", "current_land_use": "Largely undeveloped coastal land including former MoD firing range; adjacent Blackdog village, industrial estate and ongoing housing development (Kirkwood/Persimmon)", "previous_land_use": "Ministry of Defence rifle/firing ranges; part of wider Blackdog Masterplan area allocated in 2012 Aberdeenshire LDP; former oil-and-gas waste landfill in dunes immediately south of the site (designated contaminated land 2004, remediation project approved 2019)", "nearest_settlements": ["Blackdog", "Balmedie", "Potterton", "Bridge of Don (Aberdeen)"], "land_notes": "Site sits on the Energetica corridor at the junction of the A90 and the Aberdeen Western Peripheral Route. APRS notes the site is on the edge of the dune system. Historic contamination is in the dunes directly south of the development land, not confirmed within the red line. Coordinates are an approximate centroid of the land east of the A90 around the former rifle range; no red-line boundary for the data centre has been published, so no boundary polygon is provided. Official red-line area (Spatial Hub, planning application boundary): 39.6 ha; previously recorded 80.9 ha (developer-stated landholding); difference -51%. EXPECTED: the official red line belongs to the 2016 mixed-use PPiP (APP/2016/0766), a different and smaller scheme than the ~200-acre (80.9 ha) data-centre landholding. Consistent with the existing finding that the claimed 'consent' is not a data-centre consent.", "source_ids": ["src-aprs-blackdog", "src-govscot-na-abs-045", "src-pj-landfill", "src-energetica-blackdog"], "display_point": [-2.0696186046511627, 57.22612790697674], "display_point_offset_m": 546}, "capacity_claims": [{"capacity_type": "first_phase", "value_mw": 600, "state": "developer_stated", "applicable_date": "2026-04-22", "phase": "Initial phase", "claimant": "Ashfield Land / TechRE press release", "confidence": "medium", "preferred": true, "preferred_rationale": "Only figure given for the initial phase; consistently reported across outlets, but appears in no planning or grid document located.", "notes": "Described as 'an initial 600 megawatts of both renewable and grid connected power'. No planning application or grid connection evidence for 600 MW was located.", "source_ids": ["src-aprs-blackdog", "src-digit-600mw", "src-abn-blackdog", "src-dcd-blackdog"]}, {"capacity_type": "ultimate_buildout", "value_mw": null, "minimum_mw": 1000, "state": "developer_stated", "applicable_date": "2026-04-22", "phase": "Ultimate ambition", "claimant": "Ashfield Land / TechRE press release", "confidence": "low", "notes": "'Multi-gigawatt' campus ambition — no specific figure. Recorded with minimum 1,000 MW purely as the literal floor of 'multi-gigawatt'; aspirational and unsupported by any application or grid record.", "source_ids": ["src-aprs-blackdog", "src-abn-blackdog"]}, {"capacity_type": "onsite_generation", "value_mw": null, "maximum_mw": 3000, "state": "developer_stated", "claimant": "Henry Sutton, Director, TechRE", "confidence": "low", "notes": "Claim of 'access to three gigawatts of renewably generated wind energy' — refers to potential offshore wind (ScotWind/INTOG, Cerulean Winds Aspen) that might be linked by private wire, not on-site generation or a contracted supply. Recorded as a claim of available renewable supply, not capacity of the facility.", "source_ids": ["src-aprs-blackdog", "src-abn-blackdog"]}], "economic_claims": [{"claim_category": "peak_construction_workforce", "value": 1000, "unit": "jobs", "geographic_scope": "North East Scotland", "period": "construction", "claimant": "Ashfield Land / TechRE press release (2026-04-22)", "methodology": "Not stated; 'around 1,000 construction jobs' at full scale — whether peak headcount, average or job-years is unstated", "independently_reviewed": false, "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Category assigned as peak/around figure for construction; press release does not distinguish direct vs indirect or FTE vs headcount. Conditional on full-scale delivery.", "source_ids": ["src-aprs-blackdog", "src-digit-600mw", "src-abn-blackdog"]}, {"claim_category": "direct_operational_jobs", "value": 100, "unit": "jobs", "geographic_scope": "North East Scotland", "period": "operational", "claimant": "Ashfield Land / TechRE press release (2026-04-22)", "methodology": "Not stated; 'around 100 highly skilled permanent roles'", "independently_reviewed": false, "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "The only permanent direct employment figure — two orders of magnitude below the combined construction/indirect headlines. FTE status unstated; appears to relate to the campus at scale.", "source_ids": ["src-aprs-blackdog", "src-digit-600mw", "src-abn-blackdog"]}, {"claim_category": "indirect_operational_jobs", "value": null, "value_max": 2000, "unit": "jobs", "geographic_scope": "Region ('across engineering, digital services and R&D')", "period": "unstated", "claimant": "Ashfield Land / TechRE press release (2026-04-22)", "methodology": "Not stated; 'up to 2,000 indirect jobs' — no multiplier methodology or consultant named", "independently_reviewed": false, "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'Up to' figure, contingent on full-scale delivery; no distinction between indirect and induced.", "source_ids": ["src-aprs-blackdog", "src-digit-600mw", "src-abn-blackdog"]}, {"claim_category": "capital_expenditure", "value": null, "value_min": 10000000000, "unit": "gbp", "geographic_scope": "Site", "period": "per gigawatt of data centre capacity", "claimant": "Ashfield Land / TechRE press release (2026-04-22)", "methodology": "Rule of thumb: 'a single gigawatt of data centre capacity requiring over £10 billion pounds to develop'; 'billions of pounds in private investment' at full scale", "independently_reviewed": false, "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "source_ids": ["src-aprs-blackdog", "src-abn-blackdog"]}, {"claim_category": "other", "value": 1500, "unit": "jobs", "geographic_scope": "North East Scotland", "period": "long term, once mixed-use development complete", "claimant": "Ashfield Land / Kirkwood Homes (2016, for the consented mixed-use scheme, NOT the data centre)", "methodology": "Developer statement for the 2016 £150m mixed-use application: 1,200 construction jobs and 1,500 net additional full-time jobs long term, £586m salaries over 25 years, £1.56bn GVA", "independently_reviewed": false, "binding_status": "aspirational", "state": "superseded", "confidence": "low", "notes": "Recorded for context of the consent the data centre relies on. These figures relate to the town centre/housing scheme, not the data centre, and are superseded by the 2026 data centre claims for this site's future.", "source_ids": ["src-ashfield-2016-application", "src-energetica-blackdog"]}], "planning_cases": [{"reference": "APP/2016/0766", "planning_authority": "Aberdeenshire Council", "application_type": "permission_in_principle", "description": "Mixed Use Development Comprising Town Centre Including Regional Food Hall, Retail, Leisure and Class 3 Uses; Business and Industrial Uses (Classes 4, 5 and 6); Alterations to Access from A90 Roundabout, Local Access, Landscaping, Car Parking, Cycle and Pedestrian Facilities and Low Carbon Infrastructure — Land to West and South West of Rifle Range, Blackdog, Aberdeen. This is the pre-existing consent the data centre developers cite: they state planning consent is 'already secured' for the first phase and that they 'believe plans for the multi-billion pound data centre would align with these conditions'. It is not a data centre permission.", "submission_date": "2016-03-01", "committee_date": "2017-04-27", "decision": "approved", "decision_notes": "Unanimous approval by Formartine Area Committee (March 2017) and full council (27 April 2017) per developer/Energetica accounts. The application was notified to Scottish Ministers (case NA-ABS-045) and cleared back to Aberdeenshire Council for its own determination on 22 August 2017; the formal decision notice, its date, conditions and any section 75 agreement could not be inspected because the Aberdeenshire Idox portal was unreachable during research. Submission date approximate ('March 2016' per Energetica; developer press release 18 April 2016).", "eia_required": null, "conditions_summary": "Not obtained — portal unreachable. Developers assert the data centre would 'align with these conditions' (their words), which is the key untested claim.", "official_url": "https://upa.aberdeenshire.gov.uk/online-applications/search.do?action=simple&searchType=Application&searchCriteria.reference=APP/2016/0766", "last_checked_at": "2026-07-30", "events": [{"event_date": "2016-04-18", "event_type": "application_lodged", "title": "£150m mixed-use application lodged by Ashfield Land and Kirkwood Homes", "source_ids": ["src-ashfield-2016-application"]}, {"event_date": "2017-04-27", "event_type": "committee_decision", "title": "Aberdeenshire councillors unanimously approve the mixed-use/town centre plans", "source_ids": ["src-ashfield-2017-consent", "src-urbanrealm-2017", "src-energetica-blackdog"]}, {"event_date": "2017-08-22", "event_type": "ministerial_clearance", "title": "Scottish Ministers close notification case NA-ABS-045, clearing the application back to Aberdeenshire Council for its own determination", "source_ids": ["src-govscot-na-abs-045"]}], "source_ids": ["src-abdnshire-portal-app-2016-0766", "src-govscot-na-abs-045", "src-aprs-blackdog", "src-ashfield-2017-consent"]}, {"reference": null, "planning_authority": "Aberdeenshire Council", "application_type": "other", "description": "Data centre / AI campus detailed planning application — NOT YET SUBMITTED as of 30 July 2026. APRS and press reporting state detailed planning is yet to be lodged; no PAN, EIA screening or scoping request for a data centre at Blackdog was found. Recorded so the gap between the 'consented' headline and the actual planning position is explicit.", "decision": "pending", "decision_notes": "No application exists; 'pending' here means anticipated. Developers hoped to break ground in 2026 subject to final commercial agreements.", "last_checked_at": "2026-07-30", "source_ids": ["src-aprs-blackdog", "src-digit-600mw", "src-abn-blackdog"]}], "organisations": [{"name": "Ashfield Land", "role": "developer", "website": "https://ashfieldland.co.uk", "ownership_summary": "Bristol-headquartered private property developer (group parent Ashfield Land Limited, 04363855). Long-standing Blackdog promoter — lodged the 2016 mixed-use application with Kirkwood Homes and says it has 'spent years assembling the land and securing the planning foundations'. Steven McGarva, Managing Director North, is the named spokesman.", "confidence": "high", "source_ids": ["src-aprs-blackdog", "src-ashfield-2016-application", "src-ch-ashfield-aberdeen"]}, {"name": "Ashfield Land (Aberdeen) Ltd", "role": "spv", "company_number": "09634263", "jurisdiction": "England and Wales", "ownership_summary": "Active company at the Ashfield Land group registered office (Bristol), incorporated June 2015, SIC 68100. Likely the group vehicle for the Aberdeen/Blackdog landholding, but its role in the data centre venture is inferred from name and group address only.", "confidence": "low", "notes": "Inferred candidate SPV — not confirmed as applicant or landowner by primary documents.", "source_ids": ["src-ch-ashfield-aberdeen"]}, {"name": "TechRE", "role": "developer", "ownership_summary": "Described as a data centre specialist/consultancy that has 'delivered projects on behalf of multiple hyperscalers' across UK, Europe, USA and Middle East; partner to Ashfield Land at Blackdog. Companies House shows Edinburgh-registered TECHRE DATA CENTRES LIMITED (SC724371, inc. 2022) and TECHRE CONSULTING LIMITED (SC597436, inc. 2018); which entity is party to the venture is not confirmed. Henry Sutton, Director, is the named spokesman.", "confidence": "medium", "source_ids": ["src-aprs-blackdog", "src-abn-blackdog", "src-ch-techre"]}, {"name": "Kirkwood Homes", "role": "other", "ownership_summary": "Local housebuilder; co-promoter of the 2016 mixed-use scheme and developer of the consented housing element at Blackdog. No stated role in the data centre.", "confidence": "high", "valid_from": "2016-04-18", "source_ids": ["src-ashfield-2016-application", "src-energetica-blackdog"]}, {"name": "Cerulean Winds", "role": "technology_partner", "ownership_summary": "Floating offshore wind developer (Aspen and two other Central North Sea projects). In discussions with Ashfield over the feasibility of a private-wire link from the Aspen wind farm to Blackdog — discussions only, no contract evidenced. Laura Jarvie, Head of Scotland, quoted in support.", "confidence": "medium", "notes": "Role best described as prospective power supplier; recorded under technology_partner for lack of a closer enum value.", "source_ids": ["src-aprs-blackdog", "src-digit-600mw"]}, {"name": "Opportunity North East (ONE)", "role": "other", "ownership_summary": "Private sector-led regional economic development body; publicly supports the proposal (CEO Jennifer Craw quoted).", "confidence": "high", "source_ids": ["src-aprs-blackdog"]}, {"name": "ETZ Ltd", "role": "other", "ownership_summary": "Energy Transition Zone Ltd, not-for-profit regional economic development body; publicly supports the proposal (Neil Young, Director of Investment and Development, quoted).", "confidence": "high", "source_ids": ["src-aprs-blackdog"]}, {"name": "Aberdeenshire Council", "role": "planning_authority", "confidence": "high", "source_ids": ["src-govscot-na-abs-045", "src-abdnshire-portal-app-2016-0766"]}, {"name": "Blackdog Land (Aberdeen) Limited", "role": "landowner", "company_number": "SC458222", "jurisdiction": "Scotland", "ownership_summary": "Aberdeen-registered company (inc. 2013), PSCs Alexander Barclay Thow and Jacqueline Thow (25-50% each). A possibly related land entity given its name and vintage matching the Blackdog Masterplan period; its connection to the data centre consortium is NOT established.", "beneficial_owner_public": true, "confidence": "low", "notes": "Recorded as a lead only — role as landowner is unverified inference from the company name.", "source_ids": ["src-ch-blackdog-land"]}], "community": {"summary": "Announcement-stage project; no statutory consultation for a data-centre application has occurred. The developers commissioned a poll (True North Advisors / Diffley Partnership) reporting 62% of 1,303 people across Aberdeen and Aberdeenshire in favour of a 'green data centre, industrial and energy park' at Blackdog. Organised local scrutiny is now represented by AI Data Centres Awareness Group – Blackdog, Balmedie and surrounding area, a signatory to the August 2026 community-campaign coalition letter. APRS has added Blackdog to its data-centres campaign map and questions whether offshore wind should power data centres. Regional economic development bodies ONE and ETZ Ltd publicly support the project.", "claimed_local_benefits": [{"benefit": "Around 1,000 construction jobs, ~100 permanent high-skilled roles, up to 2,000 indirect jobs, billions of pounds of private investment and a 'just transition' route for oil and gas workers", "claimant": "Ashfield Land / TechRE", "binding_status": "aspirational", "source_ids": ["src-aprs-blackdog", "src-digit-600mw"]}], "stakeholder_positions": [{"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Critical scrutiny: highlights that only a 2016 mixed-use PPiP exists, that detailed planning is yet to be submitted, that the site adjoins a dune system and a toxic oil-and-gas waste dump, and questions whether Scotland's offshore wind should be used for data centres.", "source_ids": ["src-aprs-blackdog"]}, {"stakeholder": "Opportunity North East (ONE)", "stakeholder_type": "business_group", "position": "Supportive: CEO Jennifer Craw says the north east's access to offshore wind gives it a competitive edge for hyperscale AI investment.", "date": "2026-04-22", "source_ids": ["src-aprs-blackdog"]}, {"stakeholder": "ETZ Ltd", "stakeholder_type": "business_group", "position": "Supportive of the project as part of regional energy transition and digital economy ambitions.", "date": "2026-04-22", "source_ids": ["src-aprs-blackdog"]}, {"stakeholder": "Cerulean Winds", "stakeholder_type": "other", "position": "Supportive as prospective power supplier: 'clean power enabling digital growth, and digital demand accelerating renewable deployment' (Laura Jarvie), while noting Aspen will first supply the grid and decarbonise oil and gas platforms.", "date": "2026-04-22", "source_ids": ["src-aprs-blackdog", "src-digit-600mw"]}, {"stakeholder": "AI Data Centres Awareness Group – Blackdog, Balmedie and surrounding area", "stakeholder_type": "resident_group", "position": "Signed the community-campaign coalition letter seeking a moratorium on hyperscale AI data-centre decisions pending national safeguards.", "date": "2026-08-23", "source_ids": ["src-aprs-community-letter-2026"]}], "campaign_groups": ["AI Data Centres Awareness Group – Blackdog, Balmedie and surrounding area", "Action to Protect Rural Scotland (APRS)"], "planning_authority_contact": "Aberdeenshire Council planning service (Formartine area)", "notes": "The 62%-in-favour poll was commissioned in connection with the developers' announcement and reported in their press release; the questionnaire and methodology have not been published, so it is recorded as a developer claim. The coalition letter establishes the local awareness group's participation but does not provide a project-specific objection count. Belhelvie Community Council covers the Blackdog area and has commented on other local applications; its position on the data centre was not located."}, "grid": {"connection_status": "unknown", "requested_import_capacity_mw": {"value": 600, "unit": "MW", "state": "developer_stated", "claimant": "Ashfield Land / TechRE press release", "applicable_date": "2026-04-22", "confidence": "low", "notes": "The 600 MW initial figure is described as 'both renewable and grid connected power'; no evidence located that a 600 MW connection application or offer exists with SSEN Transmission/NESO.", "source_ids": ["src-aprs-blackdog", "src-digit-600mw"]}, "evidence_basis": "Developer press release and journalism only. The offshore-wind narrative is explicitly exploratory: developers are 'exploring the potential for private-wire connections' to ScotWind/INTOG projects, and 'discussions are taking place' with Cerulean Winds over the feasibility of a link from the Aspen floating wind farm. Cerulean's own quote frames Aspen as supplying the grid first, with private-wire to industrial users 'as the project scales up'. TechRE claims 'access to three gigawatts of renewably generated wind energy, significant grid connections and the ability to bring international subsea cables' — none evidenced in any regulatory, NESO or planning document found. On present evidence the offshore wind link is rhetorical/prospective, not contractual.", "notes": "No SSEN substation, connection voltage, queue position or Gate 2 status identified for this project. Region context: proximity to landfall of ScotWind/INTOG projects north of Aberdeen is the basis of the developers' power narrative.", "source_ids": ["src-aprs-blackdog", "src-digit-600mw", "src-abn-blackdog"]}}, {"project": {"slug": "brightsolid-aberdeen", "canonical_name": "Brightsolid Aberdeen Data Centre", "display_name": "Brightsolid Aberdeen", "summary": "Brightsolid's Aberdeen facility is a purpose-built Tier III-certified colocation data centre in the Mastrick/Whitemyres area of Aberdeen, opened in 2017 and notable as the main commercial colocation site serving the north-east and the oil and gas sector. Public material describes a ~1 MW IT load initially, a ~2 MW two-hall design with up to 400 high-density racks (25 kW/rack) and Ecofris cooling at ~1.25 PUE. Brightsolid is part of Dundee-based DC Thomson; it also operates a Dundee data centre.", "project_type": "colocation", "status": "operating", "status_source_ids": ["src-dcd-brightsolid"], "maturity_level": "M5", "maturity_explanation": "Opened 2017 per Data Center Dynamics and operator technical specification; still marketed as operating in directories as of July 2026.", "verification_level": "reported", "local_authority": "Aberdeen City Council", "region": "North East Scotland", "first_public_date": "2015-01-01", "actual_operational_date": "2017", "last_verified_at": "2026-07-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "unknowns": ["Current built-out capacity vs the 2 MW two-hall design", "Formal confirmation of Uptime Institute Tier III certification scope (design vs constructed facility)", "Whether announced timelines (2015 announcement, 2017 opening) reflect phased delivery"]}, "site": {"site_name": "Brightsolid Aberdeen Data Centre", "settlement": "Aberdeen (Mastrick / Whitemyres area, west Aberdeen)", "latitude": 57.153087, "longitude": -2.157559, "location_precision": "site_centroid", "greenfield_brownfield": "unknown", "current_land_use": "Operating data centre in a west-Aberdeen industrial area", "land_notes": "Data Center Map lists the facility on Whitemyres Avenue, Aberdeen AB16 6HQ; PeeringDB instead records the address as Lang Stracht, Aberdeen AB15 6DF. Both are preserved: the two postcode centroids are only about 120 m apart and Whitemyres Avenue runs off Lang Stracht within the same DC Thomson / Aberdeen Journals complex, so they are almost certainly two descriptions of the same site rather than two sites. AB16 6HQ is preferred here because it is the more specific street-level listing. Coordinates derive from the Royal Mail postcode unit centroid returned by the postcodes.io API for the postcode recorded above. No building number is published, so the point is a site centroid rather than a door-level fix. Earlier snapshots deliberately coarsened this site; that suppression was lifted on 2026-07-30 because all of it is already public.", "source_ids": ["src-baxtel-brightsolid", "src-dcd-brightsolid", "src-dcm-brightsolid-aberdeen", "src-peeringdb-brightsolid-aberdeen", "src-postcodes-io-ab15-6df", "src-postcodes-io-ab16-6hq"], "address": "Whitemyres Avenue, Mastrick, Aberdeen", "postcode": "AB16 6HQ"}, "capacity_claims": [{"capacity_type": "it_load", "value_mw": 1.0, "state": "reported", "claimant": "Brightsolid (via press/technical specification)", "confidence": "medium", "phase": "Data Hall 1", "source_ids": ["src-brightsolid-spec", "src-dcd-brightsolid"]}, {"capacity_type": "ultimate_buildout", "value_mw": 2.0, "state": "developer_stated", "claimant": "Brightsolid", "confidence": "medium", "notes": "Two-hall design, up to 400 racks at up to 25 kW/rack.", "source_ids": ["src-silicon-brightsolid", "src-brightsolid-spec"]}], "organisations": [{"name": "Brightsolid Online Technology Limited", "role": "operator", "jurisdiction": "Scotland", "website": "https://brightsolid.com", "ownership_summary": "Dundee-headquartered hosting/cloud company; part of the DC Thomson family-owned media group.", "confidence": "medium", "source_ids": ["src-dcd-brightsolid", "src-brightsolid-spec"]}, {"name": "DC Thomson & Co Ltd", "role": "parent_company", "jurisdiction": "Scotland", "ownership_summary": "Family-owned Dundee media group; parent of Brightsolid.", "confidence": "medium", "source_ids": ["src-dcd-brightsolid"]}]}, {"project": {"slug": "cato-auchtertool", "canonical_name": "Cato Data Centre, Auchtertool", "display_name": "Cato (Auchtertool, Fife)", "aliases": [{"alias": "Cato Data Centre Campus", "alias_type": "marketing_name", "source_ids": ["src-dcr-submission"]}, {"alias": "Camilla Farm / Land to the north of Camilla Road, Gleniston, Auchtertool", "alias_type": "place_name", "source_ids": ["src-fife-portal-26-01243-ppp"]}, {"alias": "ILI Cato", "alias_type": "spv_name", "source_ids": ["src-ch-ili-cato", "src-aprs-auchtertool"]}, {"alias": "The Stoics (network name; Cato is the first of three)", "alias_type": "other", "source_ids": ["src-dcr-submission"]}], "summary": "Proposed ~600 MW hyperscale AI/cloud data centre campus of around £5bn on farmland north-west of Auchtertool village, Fife, promoted by ILI Group through SPV ILI Cato Limited. A planning permission in principle application (26/01243/PPP) was validated by Fife Council on 21 May 2026 for a campus of six to seven data hall buildings up to 35 m high (~280,000 m2 of buildings), gatehouses, substations and infrastructure. Fife Council's 1 April 2026 screening opinion said EIA was not required, but Scottish Ministers subsequently considered the proposal through DPEA case EIA-250-002 and directed on 17 August 2026 that an EIA is required. The first of ILI's three planned 'Stoics' data centres (with Rufus, East Ayrshire, and Aurelius, North Lanarkshire). The application drew over 1,200 published objections and reportedly 14,000-16,000 total representations, plus a SEPA holding objection on flooding.", "project_type": "hyperscale", "status": "pending", "status_source_ids": ["src-fife-portal-26-01243-ppp", "src-dpea-eia-250-002-cato"], "maturity_level": "M2", "maturity_explanation": "Formal planning permission in principle application 26/01243/PPP was validated by Fife Council on 21 May 2026 and remains undetermined. It was preceded by PAN 25/00552/PAN and council EIA screening 25/03079/SCR. Scottish Ministers' later screening direction EIA-250-002, issued 17 August 2026, requires an Environmental Impact Assessment for the proposal.", "verification_level": "verified", "local_authority": "Fife Council", "region": "Fife", "related_project_slugs": ["hurlford-rufus", "newhouse-aurelius"], "first_public_date": "2025-03-22", "anticipated_construction_start": "2027 (developer statement at submission)", "anticipated_operational_date": "Phased over roughly five years from a 2027 start (developer); a three-year build programme was also reported", "last_verified_at": "2026-09-03", "next_review_at": "2026-10-03", "confidence_overall": "high", "is_public": true, "is_sensitive": false, "phases": [{"phase_name": "Phased build-out of six identical-footprint data hall buildings", "description": "The campus is designed as six separate buildings with identical footprints to enable phased construction (some reporting says up to seven buildings); energy use rising from ~400 GWh/yr in early phases to a possible ~4,000 GWh/yr at full build-out.", "status": "pending", "source_ids": ["src-aj-design", "src-spice-data-centres", "src-stv-community"]}], "latest_development": {"date": "2026-08-17", "headline": "Scottish Ministers direct that an Environmental Impact Assessment is required for application 26/01243/PPP (DPEA EIA-250-002), reversing the practical effect of Fife Council's earlier no-EIA screening opinion", "source_ids": ["src-dpea-eia-250-002-cato", "src-scotgov-data-centre-planning-direction-2026"]}, "unknowns": ["Agricultural land classification (LCA class) of the site — not found in available reporting; check the planning statement/soil assessment among the 1,651 portal documents", "How the official 68.5 ha application red line relates to the previously reported 25 ha site figure and 280,000 m2 of building floor area", "Cooling technology and definitive water source/volumes at full build-out (developer cites 'free cooling' and 34,000 m3/yr, but the community council notes a new water main would likely be required)", "Backup/standby generation type and capacity (diesel/gas engine count) — not disclosed in secondary sources; check application documents", "Grid connection details: which network/transmission operator, connection site/substation and voltage behind the claimed 600 MW Gate 2 position", "Scope and submission timetable for the Environmental Impact Assessment required by Scottish Ministers on 17 August 2026, and its effect on the determination timetable for 26/01243/PPP", "Exact objection/support split among the 14,000-16,000 representations (council had published only ~1,200+ at time of reporting)", "IT load vs grid import split of the 600 MW figure", "Whether Hallyards Castle ruins on/adjacent to the site are a designated heritage asset and how the layout treats them"]}, "site": {"site_name": "Land to the north of Camilla Road, Gleniston (Camilla Farm), Auchtertool", "address": "Land To The North Of Camilla Road, Gleniston, Auchtertool, Fife", "settlement": "Auchtertool", "latitude": 56.109111, "longitude": -3.265364, "location_precision": "approximate", "boundary_precision": "red_line_official", "site_area_m2": {"value": 250000, "unit": "m2", "state": "reported", "claimant": "Data Center Dynamics (reporting the application)", "confidence": "low", "notes": "Reported as a '25-hectare development' (61 acres). Sits oddly against the reported 280,000 m2 of buildings — the red-line area is likely larger; verify against the location plan on the Fife portal.", "source_ids": ["src-dcd-filing"]}, "gross_floor_area_m2": {"value": 280000, "unit": "m2", "state": "reported", "claimant": "SPICe / Architects' Journal (from application material)", "confidence": "medium", "preferred": true, "preferred_rationale": "Consistent across SPICe ('almost 40 football pitches' of buildings) and AJ (280,000 m2 across six identical buildings); whether it is footprint or gross floor area is not fully clear from secondary sources.", "notes": "Described variously as building area/site coverage.", "source_ids": ["src-spice-data-centres", "src-aj-design"]}, "max_building_height_m": {"value": 35, "unit": "m", "state": "reported", "claimant": "SPICe / Fife Council application description", "confidence": "high", "notes": "Data halls up to 35 m ('roughly a 12-storey block of flats'); community council was told 30-35 m pre-application.", "source_ids": ["src-spice-data-centres", "src-cft-eia", "src-acc-village-update"]}, "number_of_buildings": {"value": null, "min": 6, "max": 7, "unit": "buildings", "state": "reported", "claimant": "Architects' Journal (six identical buildings) / STV News (up to seven buildings plus on-site substation)", "confidence": "medium", "notes": "Conflicting counts preserved: six data halls of identical footprint (AJ, from the architect) vs 'up to seven buildings' (STV, from site plans). PPP stage, so illustrative only.", "source_ids": ["src-aj-design", "src-stv-community"]}, "greenfield_brownfield": "greenfield", "current_land_use": "Agricultural land (farmland)", "nearest_settlements": ["Auchtertool (~215 houses, immediately south-east)", "Kirkcaldy", "Cowdenbeath"], "land_notes": "Farmland north-west of Auchtertool, between Kirkcaldy and Cowdenbeath; access proposed from the B925. APRS states submitted plans show buildings covering the ruins of Hallyards Castle, and that a newly constructed ILI battery energy storage system sits immediately east of the site. Community council reported ~25% of the site would be visible from most of the village. Agricultural land classification not established (see project unknowns). SEPA lodged a holding objection in July 2026 pending further flooding information. Official red-line area (Spatial Hub, planning application boundary): 68.5 ha; previously recorded 25 ha (reported); difference +174%. The official application red line for 26/01243/PPP encloses ~68.5 ha, far larger than the ~25 ha reported in press coverage. The press figure may describe developable area or building footprint rather than the full application boundary; SPICe's ~280,000 m2 of buildings would sit comfortably inside 68.5 ha. Requires a check of the application's location plan to resolve. Both figures retained.", "source_ids": ["src-fife-portal-26-01243-ppp", "src-aprs-auchtertool", "src-stv-community", "src-acc-village-update", "src-cft-14000"], "display_point": [-3.270444090056285, 56.105895684803], "display_point_offset_m": 475}, "capacity_claims": [{"capacity_type": "ultimate_buildout", "value_mw": 600, "state": "developer_stated", "claimant": "ILI Group", "confidence": "high", "preferred": true, "preferred_rationale": "The 600 MW figure is used consistently by the developer, SPICe-cited material, APRS and all press coverage; no conflicting capacity figure (e.g. 550 MW) was found for Cato.", "notes": "Headline capacity of the Cato campus at full build-out; unclear whether IT load or grid import.", "source_ids": ["src-dcr-submission", "src-aprs-auchtertool", "src-dcr-objections"]}, {"capacity_type": "grid_import", "value_mw": 600, "state": "developer_stated", "claimant": "ILI Group", "confidence": "medium", "notes": "Developer states the project has an 'approved Gate 2 grid position' for 600 MW at maximum capacity. Not independently verified against NESO connection-queue data.", "source_ids": ["src-dcr-submission"]}, {"capacity_type": "backup_generation", "value_mw": null, "state": "not_disclosed", "claimant": "ILI Group", "confidence": "low", "notes": "No public figure found for standby/backup generation capacity or fuel type; check application documents on the Fife portal.", "source_ids": ["src-fife-portal-26-01243-ppp"]}], "energy_estimates": [{"scenario_name": "Early phase (application Energy Statement)", "phase": "early phases", "annual_energy_gwh": 400, "estimate_type": "application", "state": "developer_stated", "confidence": "medium", "notes": "SPICe: early-phase consumption of around 400 GWh/yr (~4.5% of Scottish domestic consumption per press).", "source_ids": ["src-spice-data-centres", "src-dcr-objections"]}, {"scenario_name": "Full build-out (application Energy Statement)", "phase": "ultimate build-out", "annual_energy_gwh": 4000, "estimate_type": "application", "state": "developer_stated", "confidence": "medium", "notes": "Ultimate energy use 'possibly rising to 4,000 GWh/yr (4 TWh)' — SPICe notes this would equal ~7.7% of all electricity generated in Scotland in 2024. Developer says the facility would run on renewable electricity and make use of curtailed generation (matching method unstated).", "matching_method": "unstated", "source_ids": ["src-spice-data-centres", "src-aprs-auchtertool", "src-dcr-objections"]}, {"scenario_name": "APRS full build-out calculation", "phase": "ultimate build-out", "annual_energy_gwh": 4200, "load_factor": 0.8, "estimate_type": "campaign", "state": "estimated", "confidence": "low", "methodology": "600 MW x 80% load factor x 8,760 h = ~4,200 GWh/yr; load factor taken from NESO FES 2025 pathway assumptions (fleet average 70%, hyperscale/AI 80-85%).", "notes": "APRS equates this to ~53% of Scottish households' electricity use or ~20% of Scotland's total 2024 electricity consumption (21.7 TWh). Broadly consistent with the application's 4,000 GWh figure.", "source_ids": ["src-aprs-auchtertool"]}], "water_estimates": [{"cooling_type": "unstated", "cooling_description": "Developer cites the site's cooler climate enabling efficient 'free cooling'; at pre-application stage cooling options were described as still under exploration, with tap-water cooling noted as the most common but water-intensive option. Definitive cooling technology not confirmed at PPP stage.", "annual_water_m3": 34000, "potable_water": null, "estimate_type": "developer", "state": "developer_stated", "confidence": "medium", "notes": "Developer figure of ~34,000 m3/yr, described as equivalent to 239 homes; ILI states water would arrive via infrastructure separate from Auchtertool's network. Community council reported the existing mains pipe is too small and a new pipe would likely be required (Scottish Water Horizons involved). Discharge arrangements not disclosed — a key community council concern.", "source_ids": ["src-dcr-submission", "src-dcr-objections", "src-stv-community", "src-acc-village-update"]}], "economic_claims": [{"claim_category": "capital_expenditure", "value": 5000000000, "unit": "gbp", "geographic_scope": "Cato project (Fife)", "claimant": "ILI Group", "binding_status": "aspirational", "state": "developer_stated", "confidence": "medium", "notes": "£5bn headline investment for Cato; the full three-site Stoics network is claimed at £15bn.", "source_ids": ["src-dcr-submission", "src-dcr-objections"]}, {"claim_category": "construction_job_years", "value": 9660, "unit": "job_years", "geographic_scope": "Scotland", "period": "construction (phased from 2027)", "claimant": "ILI Group", "consultant": "BiGGAR Economics", "methodology": "Economic impact assessment by BiGGAR Economics; method not published in secondary sources", "independently_reviewed": null, "binding_status": "modelled", "state": "developer_stated", "confidence": "medium", "source_ids": ["src-dcr-submission"]}, {"claim_category": "construction_job_years", "value": 1450, "unit": "job_years", "geographic_scope": "Fife", "period": "construction", "claimant": "ILI Group", "consultant": "BiGGAR Economics", "binding_status": "modelled", "state": "developer_stated", "confidence": "medium", "source_ids": ["src-dcr-submission"]}, {"claim_category": "gva", "value": 708000000, "unit": "gbp", "geographic_scope": "Scotland", "period": "construction", "claimant": "ILI Group", "consultant": "BiGGAR Economics", "binding_status": "modelled", "state": "developer_stated", "confidence": "medium", "notes": "£708m GVA across Scotland during construction, of which £105m in Fife (recorded separately).", "source_ids": ["src-dcr-submission", "src-dcr-objections"]}, {"claim_category": "gva", "value": 105000000, "unit": "gbp", "geographic_scope": "Fife", "period": "construction", "claimant": "ILI Group", "consultant": "BiGGAR Economics", "binding_status": "modelled", "state": "developer_stated", "confidence": "medium", "source_ids": ["src-dcr-submission", "src-dcr-objections"]}, {"claim_category": "direct_operational_jobs", "value": 120, "unit": "jobs", "geographic_scope": "on-site (Fife)", "period": "operational", "claimant": "ILI Group", "binding_status": "aspirational", "state": "developer_stated", "confidence": "medium", "notes": "'Approximately 120 permanent skilled roles' on site. Conflicts with the 30-50 permanent jobs figure the developer gave the community council in Nov 2025 (recorded separately).", "source_ids": ["src-dcr-submission", "src-dcr-objections"]}, {"claim_category": "total_jobs_unspecified", "value": 540, "unit": "jobs", "geographic_scope": "Scotland", "period": "operational", "claimant": "ILI Group", "consultant": "BiGGAR Economics", "binding_status": "modelled", "state": "developer_stated", "confidence": "medium", "notes": "540 operational jobs across Scotland (262 in Fife); split between direct/indirect/induced not published in secondary sources — likely includes multiplier effects beyond the 120 on-site roles.", "source_ids": ["src-dcr-submission"]}, {"claim_category": "total_jobs_unspecified", "value": 262, "unit": "jobs", "geographic_scope": "Fife", "period": "operational", "claimant": "ILI Group", "consultant": "BiGGAR Economics", "binding_status": "modelled", "state": "developer_stated", "confidence": "medium", "source_ids": ["src-dcr-submission"]}, {"claim_category": "direct_operational_jobs", "value": null, "value_min": 30, "value_max": 50, "unit": "jobs", "geographic_scope": "on-site", "period": "operational", "claimant": "ILI Group (statement to Auchtertool Community Council, Nov 2025)", "binding_status": "aspirational", "state": "superseded", "confidence": "low", "notes": "Pre-application figure of 30-50 permanent jobs post-completion, later superseded by the application-stage claim of ~120 permanent skilled roles.", "source_ids": ["src-acc-village-update"]}, {"claim_category": "peak_construction_workforce", "value": 1000, "unit": "jobs", "geographic_scope": "on-site", "period": "construction", "claimant": "ILI Group (statement to Auchtertool Community Council, Nov 2025)", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'Up to 1,000 jobs during construction phase' — pre-application figure; treat as an upper bound on peak workforce rather than job-years.", "source_ids": ["src-acc-village-update"]}, {"claim_category": "apprenticeships", "value": null, "unit": "unstated", "claimant": "ILI Group (statement to Auchtertool Community Council, Nov 2025)", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Potential local apprenticeships mentioned; no number given.", "source_ids": ["src-acc-village-update"]}], "planning_cases": [{"reference": "25/00552/PAN", "planning_authority": "Fife Council", "application_type": "pan", "description": "Proposal of Application Notice for the Cato data centre, Auchtertool; APRS records it as agreed on 22 March (2025).", "decision": "other", "decision_notes": "PAN agreed 22 March 2025 per APRS; date not independently verified on the portal.", "official_url": "https://planning.fife.gov.uk/online/", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-03-22", "event_type": "pan_agreed", "title": "PAN 25/00552/PAN agreed by Fife Council (per APRS)", "source_ids": ["src-aprs-auchtertool"]}], "source_ids": ["src-aprs-auchtertool"]}, {"reference": "25/03079/SCR", "planning_authority": "Fife Council", "application_type": "eia_screening", "description": "EIA screening request for the proposed data centre at Camilla Farm/Auchtertool, submitted 10 November 2025 after two extensions to the screening timetable (including a NatureScot consultation).", "submission_date": "2025-11-10", "decision_date": "2026-04-01", "decision": "screening_eia_not_required", "decision_notes": "Fife Council concluded under the Town and Country Planning (EIA) (Scotland) Regulations 2017 (Schedule 2 discretion) that predicted effects were not significant enough to require EIA. The decision was strongly criticised (community council 'appalled'; MSP Mark Ruskell 'unfathomable'); Environmental Rights Centre Scotland advised a credible legal basis for challenge. This remains the historical council decision, but Scottish Ministers later directed on 17 August 2026 that EIA is required; see separate DPEA case EIA-250-002.", "eia_required": false, "official_url": "https://planning.fife.gov.uk/online/", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-11-10", "event_type": "submission", "title": "EIA screening request submitted", "source_ids": ["src-aprs-auchtertool"]}, {"event_date": "2026-04-01", "event_type": "decision", "title": "Screening opinion issued: EIA not required", "source_ids": ["src-aprs-auchtertool", "src-cft-eia"]}], "source_ids": ["src-aprs-auchtertool", "src-cft-eia", "src-dpea-eia-250-002-cato"]}, {"reference": "EIA-250-002", "planning_authority": "Scottish Government Planning and Architecture (DPEA register)", "application_type": "eia_screening", "description": "Scottish Ministers' Environmental Impact Assessment screening direction for the Cato data centre proposal, linked to Fife Council planning permission in principle application 26/01243/PPP at land north of Camilla Road, Gleniston, Auchtertool.", "submission_date": "2026-06-15", "decision_date": "2026-08-17", "decision": "screening_eia_required", "decision_notes": "DPEA records the case as decision issued. Consideration concluded on 17 August 2026 with a direction that an EIA is required. This later ministerial direction supersedes the practical effect of Fife Council's 1 April 2026 no-EIA screening opinion without erasing that historical local decision.", "eia_required": true, "official_url": "https://www.dpea.scotland.gov.uk/CaseDetails.aspx?id=128778", "last_checked_at": "2026-09-03", "events": [{"event_date": "2026-06-15", "event_type": "screening_direction_received", "title": "EIA screening direction case received by Scottish Government Planning and Architecture", "source_ids": ["src-dpea-eia-250-002-cato"]}, {"event_date": "2026-08-17", "event_type": "screening_direction_decision", "title": "Scottish Ministers issue direction: EIA required", "source_ids": ["src-dpea-eia-250-002-cato", "src-scotgov-data-centre-planning-direction-2026"]}], "source_ids": ["src-dpea-eia-250-002-cato", "src-scotgov-data-centre-planning-direction-2026"]}, {"reference": "26/01243/PPP", "planning_authority": "Fife Council", "application_type": "permission_in_principle", "description": "Planning permission in principle for a data centre campus (Class 6) comprising data hall buildings, gatehouses and associated infrastructure, Land To The North Of Camilla Road, Gleniston, Auchtertool. Applicant listed on portal as Mr Greig Templeton; press and council statements identify the applicant company as ILI Cato Limited. 1,651 documents on the portal.", "submission_date": "2026-04-29", "validation_date": "2026-05-21", "consultation_deadline": "2026-07-02", "decision": "pending", "decision_notes": "Status 'Registered' as of 3 September 2026. Portal neighbour-consultation expiry 24 July 2026; council confirmed all representations received by 24 July 2026 will be considered. The portal then recorded 'Environmental Assessment Requested: No', reflecting the council's screening position. Scottish Ministers subsequently directed on 17 August 2026 that an EIA is required (DPEA EIA-250-002).", "eia_required": true, "representations": {"objections": 1200, "as_of_date": "2026-07-24", "notes": "1,200+ objections published on the portal at the 24 July 2026 deadline; the council reported 14,000-16,000 total representations received, with ~10,000 documents processed for publication. Objection/support split not yet published. SEPA lodged a holding objection requesting further flooding information. Petitions: 8,000+ signatures against the development; 2,500+ for a Scottish moratorium on hyperscale data centres. The 1,200 figure is a published minimum."}, "official_url": "https://planning.fife.gov.uk/online/applicationDetails.do?activeTab=summary&keyVal=TE9GGMHFFWY00", "last_checked_at": "2026-09-03", "events": [{"event_date": "2026-04-29", "event_type": "received", "title": "Application received by Fife Council", "source_ids": ["src-fife-portal-26-01243-ppp"]}, {"event_date": "2026-05-21", "event_type": "validated", "title": "Application validated", "source_ids": ["src-fife-portal-26-01243-ppp"]}, {"event_date": "2026-05-25", "event_type": "published", "title": "Application published on the Fife planning portal (per APRS)", "source_ids": ["src-aprs-auchtertool"]}, {"event_date": "2026-07-02", "event_type": "consultation_close", "title": "Advertised public comment deadline", "source_ids": ["src-aprs-auchtertool"]}, {"event_date": "2026-07-24", "event_type": "consultation_close", "title": "Neighbour consultation expiry; council confirms all representations to this date will be considered; 14,000-16,000 representations reported", "source_ids": ["src-fife-portal-26-01243-ppp", "src-cft-14000"]}, {"event_date": "2026-08-17", "event_type": "eia_direction", "title": "Scottish Ministers direct that an EIA is required (DPEA EIA-250-002)", "source_ids": ["src-dpea-eia-250-002-cato", "src-scotgov-data-centre-planning-direction-2026"]}], "source_ids": ["src-fife-portal-26-01243-ppp", "src-cft-14000", "src-dcr-objections", "src-aprs-auchtertool", "src-dpea-eia-250-002-cato"]}], "organisations": [{"name": "ILI Cato Limited", "role": "spv", "company_number": "SC825081", "jurisdiction": "Scotland", "ownership_summary": "Wholly-owned project SPV; PSC is Intelligent Land Investments Group Plc (SC564296) with 75%+ shares and voting rights and the right to appoint/remove directors. Sole director Mark Thomas Wilson (appointed at incorporation, 7 Oct 2024). Registered office 33 Bothwell Road, Hamilton ML3 0AS. SIC 41201 (construction of commercial buildings).", "beneficial_owner_public": true, "valid_from": "2024-10-07", "confidence": "high", "notes": "Identified as the applicant company by press and Fife Council statements; the portal's named applicant is 'Mr Greig Templeton'.", "source_ids": ["src-ch-ili-cato", "src-cft-eia"]}, {"name": "Intelligent Land Investments Group Plc (ILI Group)", "role": "developer", "company_number": "SC564296", "jurisdiction": "Scotland", "website": "https://ili-energy.com", "ownership_summary": "Parent and person with significant control of ILI Cato Limited; Hamilton-based land/energy developer (BESS, pumped hydro, and the 'Stoics' data centre portfolio). CEO Mark Wilson.", "confidence": "high", "notes": "Also parent of the wider ~1.5 GW Stoics network: Cato (Fife, 600 MW), Rufus (East Ayrshire, 540 MW), Aurelius (North Lanarkshire, 400 MW); network investment claimed at £15bn.", "source_ids": ["src-ch-ili-cato", "src-dcr-submission"]}, {"name": "Intelligent Land Investments Group Plc (ILI Group)", "role": "parent_company", "company_number": "SC564296", "jurisdiction": "Scotland", "confidence": "high", "source_ids": ["src-ch-ili-cato"]}, {"name": "Graeme Nicholls Architects", "role": "consultant", "jurisdiction": "Scotland", "notes": "Glasgow practice; architect for Cato and the other two Stoics projects; design references Ancient Greek stoa architecture.", "confidence": "high", "source_ids": ["src-aj-design"]}, {"name": "LoganPM (agent: Simon Munro)", "role": "consultant", "notes": "Planning agent on 26/01243/PPP, address Inverlair Farm, Tulloch, Roy Bridge PH31 4AR.", "confidence": "high", "source_ids": ["src-fife-portal-26-01243-ppp"]}, {"name": "BiGGAR Economics", "role": "consultant", "notes": "Author of the economic impact assessment cited by the developer (job-years and GVA figures).", "confidence": "medium", "source_ids": ["src-dcr-submission"]}, {"name": "Fife Council", "role": "planning_authority", "notes": "Case officer Scott Simpson; ward Burntisland, Kinghorn and West Kirkcaldy. Issued the contested 'EIA not required' screening opinion (1 Apr 2026).", "confidence": "high", "source_ids": ["src-fife-portal-26-01243-ppp", "src-cft-eia"]}, {"name": "Auchtertool Community Council", "role": "community_group", "notes": "Initially a neutral facilitator gathering resident views (Nov 2025); formally objected to 26/01243/PPP, describing it as 'ill-conceived and inappropriate'. Chair Andrea Cail.", "confidence": "high", "source_ids": ["src-dcr-objections", "src-acc-village-update", "src-cft-eia"]}, {"name": "Say No to Cato", "role": "campaign_group", "notes": "Local campaign group opposing the development (Facebook-based), promoted by APRS.", "confidence": "medium", "source_ids": ["src-aprs-auchtertool"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot/auchtertool-dc/", "notes": "National campaign group; published an EIA scoping analysis and a formal objection (author Nikki Sinclair, Policy Manager); calculates full-build energy use at ~4,200 GWh/yr.", "confidence": "high", "source_ids": ["src-aprs-auchtertool"]}, {"name": "SEPA", "role": "other", "notes": "Statutory consultee; lodged a holding objection in July 2026 requesting further flooding information.", "confidence": "high", "source_ids": ["src-cft-14000"]}, {"name": "Scottish Water Horizons", "role": "water_provider", "notes": "Involved in pre-application discussions on water supply; existing mains reported too small, a new pipe likely required.", "confidence": "medium", "source_ids": ["src-acc-village-update"]}], "community": {"summary": "Opposition to the Cato application is among the largest recorded for a Scottish data centre proposal: 1,200+ objections were published on Fife Council's portal by the 24 July 2026 deadline, and the council reported 14,000-16,000 total representations. The objection/support split for that larger total is unknown, so it is not treated as an objection count. Auchtertool Community Council (the village has ~215 houses / ~250 residents) formally objected, having initially acted as a neutral facilitator; a local campaign group 'Say No to Cato' and national group APRS are active; petitions gathered 8,000+ signatures against the development and 2,500+ for a Scottish moratorium on hyperscale data centres. SEPA lodged a holding objection on flooding. Fife Council's decision that no EIA was required drew particular criticism; Scottish Ministers subsequently directed on 17 August 2026 that an EIA is required. ILI has defended the scheme and met residents (including a well-attended June 2026 village hall meeting and further meetings announced in July 2026).", "principal_concerns": [{"concern": "Scale and landscape impact: six to seven data halls up to 35 m high on farmland beside a small village; ~25% of the site visible from most of the village", "raised_by": "Auchtertool Community Council; residents; APRS", "source_ids": ["src-stv-community", "src-acc-village-update", "src-aprs-auchtertool"]}, {"concern": "Fife Council's initial decision not to require an Environmental Impact Assessment was described as 'appalling' (community council) and 'unfathomable' (Mark Ruskell MSP); Scottish Ministers resolved this screening dispute on 17 August 2026 by directing that EIA is required", "raised_by": "Auchtertool Community Council; Mark Ruskell MSP; Environmental Rights Centre Scotland", "source_ids": ["src-cft-eia", "src-dpea-eia-250-002-cato"]}, {"concern": "Electricity consumption: full build-out of ~4,000-4,200 GWh/yr equated by APRS to about half of Scottish households' annual electricity use or ~20% of Scotland's total consumption", "raised_by": "APRS", "developer_response": "ILI states the facility would run on renewable electricity and put curtailed generation to productive use", "source_ids": ["src-aprs-auchtertool", "src-dcr-objections"]}, {"concern": "Water: uncertainty over how much water is required, its source, and where discharge would go; existing mains too small", "raised_by": "Auchtertool Community Council", "developer_response": "ILI states water would be supplied via infrastructure separate from Auchtertool's network (~34,000 m3/yr claimed)", "source_ids": ["src-stv-community", "src-dcr-objections", "src-acc-village-update"]}, {"concern": "Flood risk: insufficient flooding information in the application", "raised_by": "SEPA (holding objection, July 2026)", "source_ids": ["src-cft-14000"]}, {"concern": "Lack of detail at PPP stage: campaigners argue planners are being asked to grant the principle with little scrutiny, that the application conflicts with NPF4 and the Local Development Plan, and that the design contradicts material submitted at EIA screening; plans reportedly show buildings over the Hallyards Castle ruins", "raised_by": "APRS / local campaigners (Kate Wheway)", "source_ids": ["src-aprs-auchtertool"]}], "claimed_local_benefits": [{"benefit": "~120 permanent skilled on-site jobs; 9,660 construction job-years and £708m construction GVA in Scotland (1,450 job-years and £105m in Fife)", "claimant": "ILI Group / BiGGAR Economics", "binding_status": "modelled", "source_ids": ["src-dcr-submission"]}, {"benefit": "Possible district heating for surrounding areas, if viable, and local apprenticeships", "claimant": "ILI Group (pre-application statements to community council)", "binding_status": "aspirational", "source_ids": ["src-acc-village-update"]}], "stakeholder_positions": [{"stakeholder": "Auchtertool Community Council", "stakeholder_type": "community_council", "position": "Objects; describes the application as 'ill-conceived and inappropriate'; chair Andrea Cail said residents were 'appalled' at the EIA screening decision and 'somewhat taken aback' by the scale", "source_ids": ["src-dcr-objections", "src-cft-eia", "src-stv-community"]}, {"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Objects (formal objection by policy manager Nikki Sinclair); published EIA scoping analysis and energy-use calculations", "source_ids": ["src-aprs-auchtertool"]}, {"stakeholder": "Say No to Cato", "stakeholder_type": "campaign_group", "position": "Local campaign group opposing the development", "source_ids": ["src-aprs-auchtertool"]}, {"stakeholder": "SEPA", "stakeholder_type": "statutory_consultee", "position": "Holding objection pending additional flooding information (July 2026)", "source_ids": ["src-cft-14000"]}, {"stakeholder": "Mark Ruskell MSP (Scottish Greens)", "stakeholder_type": "elected_member", "position": "Criticised the no-EIA decision as 'unfathomable'; suggested the matter should go to a public inquiry", "source_ids": ["src-cft-eia"]}, {"stakeholder": "ILI Group", "stakeholder_type": "other", "position": "Defends the project: renewable electricity use, productive use of curtailed generation, separate water infrastructure, economic benefits; holding further meetings with residents (July 2026)", "source_ids": ["src-dcr-objections"]}, {"stakeholder": "Scottish Ministers", "stakeholder_type": "government", "position": "Directed on 17 August 2026 that an Environmental Impact Assessment is required for the Cato proposal (EIA-250-002).", "date": "2026-08-17", "source_ids": ["src-dpea-eia-250-002-cato", "src-scotgov-data-centre-planning-direction-2026"]}], "campaign_groups": ["Say No to Cato", "Action to Protect Rural Scotland (APRS)"], "consultation_deadline": "2026-07-02", "planning_authority_contact": "Fife Council planning — case officer Scott Simpson; Head of Planning Pam Ewen", "notes": "Advertised comment deadline was 2 July 2026, but the portal neighbour-consultation expiry was 24 July 2026 and the council confirmed all representations received by 24 July would be considered."}, "grid": {"connection_status": "gate_2", "requested_import_capacity_mw": {"value": 600, "unit": "MW", "state": "developer_stated", "claimant": "ILI Group", "confidence": "medium", "notes": "Developer states an 'approved Gate 2 grid position' for 600 MW at maximum capacity; not independently verified against NESO queue data.", "source_ids": ["src-dcr-submission"]}, "evidence_basis": "Developer statements reported at application submission (June 2026); no NESO/Ofgem record or connection agreement independently located. Site selection rationale cites proximity to renewable generation (wind farms) and a newly built ILI battery energy storage system adjacent to the site.", "notes": "Network/transmission operator, connection substation and voltage not established from public sources (see project unknowns). APRS notes the adjacent ILI BESS is already constructed.", "source_ids": ["src-dcr-submission", "src-stv-community", "src-aprs-auchtertool"]}}, {"project": {"slug": "chapelcross", "canonical_name": "CX Technology Campus, Chapelcross", "display_name": "Chapelcross (CX Technology Campus)", "aliases": [{"alias": "CX Technology Campus", "alias_type": "marketing_name", "source_ids": ["src-cx-campus-website"]}, {"alias": "Chapelcross Green Energy Hub", "alias_type": "other", "source_ids": ["src-cx-govuk-nda-release"]}, {"alias": "Chapelcross nuclear power station (former site)", "alias_type": "former_name", "source_ids": ["src-cx-govuk-nda-release"]}], "summary": "Proposed data centre-led technology and energy campus on around 55 hectares of Nuclear Decommissioning Authority-owned unlicensed land north of the former Chapelcross nuclear power station near Annan. PAN 26/0855/PAN describes up to about 162,000 sqm of data-centre buildings plus a training/reception/security centre, industrial units, substation and infrastructure. CX Power describes a potential 1 GW campus, but does not define whether that is IT load or grid import. Pre-application consultation ran in May-June 2026 and a planning-permission-in-principle application is targeted for December 2026, with phased construction claimed for 2027-2035. A local opposition campaign launched in August 2026.", "project_type": "hyperscale", "status": "pre_application", "status_source_ids": ["src-cx-campus-website", "src-leadlinka-26-0855-pan"], "maturity_level": "M1", "maturity_explanation": "Early development: PAN 26/0855/PAN is now identified through a mirror of the Dumfries and Galloway planning record, and community consultation took place in May and June 2026. The developer says an EIA scoping report was submitted in March, but its official reference remains unverified. No full planning application has yet been validated.", "verification_level": "reported", "local_authority": "Dumfries and Galloway Council", "region": "Dumfries and Galloway", "first_public_date": "2025-11-19", "anticipated_construction_start": "2027 (developer-stated phased delivery 2027-2035; SSG material reportedly refers to potential site commencement in 2027)", "anticipated_operational_date": "2030 (press-reported 'could be operational by 2030' if consents proceed)", "last_verified_at": "2026-09-03", "next_review_at": "2026-10-01", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "phases": [{"phase_name": "Phased construction 2027-2035", "description": "Developer states phased delivery of the campus from 2027 to 2035; phase composition not published.", "status": "pre_application", "target_start_date": "2027", "target_completion_date": "2035", "source_ids": ["src-cx-campus-website"]}], "latest_development": {"date": "2026-08-16", "headline": "Local campaign Say NO to the Chapelcross AI Data Centre launched a petition opposing the proposed hyperscale campus", "source_ids": ["src-changeorg-chapelcross-2026"]}, "unknowns": ["Official EIA scoping reference and opinion on the Dumfries and Galloway portal; the developer claims scoping was submitted in March 2026", "Whether the 1 GW figure refers to IT load, grid import or total campus energy capacity — no source defines it", "Any grid connection application/offer for the site (no public NESO/SPEN record located)", "CX Power Limited ownership: PSC register entries not yet visible at Companies House; relationship between CX Power Limited (16880627), GA Consultants and Global Mutual Properties Limited not documented in filings reviewed", "Terms of the NDA-CX Power Heads of Terms (lease vs sale of the 135-acre landholding; consideration)", "Any project-specific public subsidy (Borderlands Growth Deal supports the wider Chapelcross programme; no project-specific amount for the data centre campus identified)", "Quantified jobs and investment figures (only 'several hundred high value jobs' and 'multi-million pound' stated)", "Community representations/objections (none located; consultation feedback not yet published)"]}, "site": {"site_name": "Land north of former Chapelcross nuclear power station", "settlement": "Creca / Annan", "latitude": 55.02, "longitude": -3.22, "location_precision": "approximate", "boundary_precision": "none", "site_area_m2": {"value": 550000, "min": 546000, "max": 570000, "unit": "m2", "state": "developer_stated", "claimant": "CX Power / NDA", "preferred": true, "preferred_rationale": "Developer website states 55 hectares; NDA/SOSE releases describe 135 acres (54.6 ha) of unlicensed land; press reports 57 ha. Figures are close but not identical; developer figure preferred pending a red-line plan.", "notes": "No red-line boundary published; coordinates are an approximate centroid of the Chapelcross estate north of the former station.", "source_ids": ["src-cx-campus-website", "src-cx-govuk-nda-release", "src-cx-dng24-plan-unveiled"]}, "gross_floor_area_m2": {"value": 161920, "unit": "m2", "state": "developer_stated", "claimant": "CX Power", "notes": "Stated as 'up to 161,920 sqm of data centre' floorspace, plus energy infrastructure, training facilities and industrial space.", "source_ids": ["src-cx-campus-website", "src-cx-sose-strategic-developer"]}, "greenfield_brownfield": "mixed", "current_land_use": "Unlicensed NDA landholding adjacent to the licensed (decommissioning) Chapelcross nuclear site", "previous_land_use": "Part of the Chapelcross nuclear power station estate (station operated 1959-2004; cooling towers demolished 2007)", "nearest_settlements": ["Creca", "Annan", "Eastriggs"], "land_notes": "Land owned by the Nuclear Decommissioning Authority; CX Power appointed as strategic developer of 135 acres within the unlicensed landholding under Heads of Terms (November 2025). Tenure structure (lease/sale) not disclosed. Greenfield/brownfield character of the specific 55 ha parcel not confirmed from planning documents; classed 'mixed' pending the scoping report.", "source_ids": ["src-cx-govuk-nda-release", "src-cx-sose-strategic-developer", "src-cx-campus-about"]}, "capacity_claims": [{"capacity_type": "ultimate_buildout", "value_mw": 1000, "state": "developer_stated", "applicable_date": "2025-11-19", "claimant": "NDA / CX Power (repeated by SOSE and developer website)", "confidence": "low", "preferred": true, "preferred_rationale": "The only capacity figure in circulation; all instances trace to the November 2025 NDA/CX Power announcement and developer marketing.", "notes": "Described as a 'potential 1 GW data centre campus'. No source defines whether this is IT load, grid import, or total campus energy capacity, and no grid connection evidence supports it. Provenance is entirely the developer/landowner announcement — not a planning or grid document.", "source_ids": ["src-cx-govuk-nda-release", "src-cx-sose-strategic-developer", "src-cx-campus-website"]}, {"capacity_type": "onsite_generation", "value_mw": null, "state": "developer_stated", "claimant": "CX Power", "confidence": "low", "notes": "Developer describes a 'private grid' drawing on wind, solar, biomass and hydrogen, citing 3 GW of renewable supplies within 50 miles and 1.2 GW of planned/consented regional wind and solar. These are regional resource claims, not project generation capacity; no onsite generation MW figure published.", "source_ids": ["src-cx-campus-vision", "src-cx-govuk-nda-release"]}], "energy_estimates": [{"scenario_name": "Developer zero-carbon claim", "renewable_claim_percent": 100, "matching_method": "unstated", "onsite_generation": "Private grid concept: grid connections to existing substations plus private-wire connections to renewable sources; power mix described as wind, solar, biomass, hydrogen and future low-carbon technologies; potential hydrogen integration for flexibility.", "methodology": "None published. Claim rests on cited regional resources: 3 GW of renewable energy supplies within 50 miles and 1.2 GW of planned/consented wind and solar developments — not contracted supply.", "estimate_type": "developer", "state": "developer_stated", "confidence": "low", "notes": "'Zero-carbon target in its energy operation' per the November 2025 announcement. No annual energy, PUE or load figures published; no PPA disclosed.", "source_ids": ["src-cx-campus-vision", "src-cx-govuk-nda-release", "src-cx-no2np-repost"]}], "water_estimates": [{"cooling_type": "unstated", "cooling_description": "Developer states the data centres 'would utilise advanced cooling technologies that don't place a burden on water resources' and would 'strive to achieve full water neutrality'. No cooling technology, water volumes or WUE published.", "annual_water_m3": null, "estimate_type": "developer", "state": "developer_stated", "confidence": "low", "notes": "Water-neutrality claim is aspirational and unquantified; to be tested against the EIA scoping report when the official record is accessible.", "source_ids": ["src-cx-no2np-repost"]}], "economic_claims": [{"claim_category": "total_jobs_unspecified", "value": null, "value_min": 200, "unit": "jobs", "geographic_scope": "Local economy (Annan / Dumfries and Galloway)", "claimant": "NDA / SOSE (joint announcement)", "methodology": "None published; phrase used is 'several hundred high value jobs'. Not broken down into construction vs operational, direct vs indirect, or FTE.", "independently_reviewed": false, "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "value_min of 200 is a literal floor for 'several hundred'; no upper figure or category given. Press coverage repeats it as 'hundreds of high skilled jobs'.", "source_ids": ["src-cx-govuk-nda-release", "src-cx-sose-strategic-developer", "src-cx-dng24-plan-unveiled"]}, {"claim_category": "capital_expenditure", "value": null, "unit": "gbp", "claimant": "NDA / SOSE", "binding_status": "aspirational", "state": "not_disclosed", "confidence": "low", "notes": "Described only as a 'privately funded, multi-million pound' development; no capex figure published.", "source_ids": ["src-cx-govuk-nda-release"]}], "planning_cases": [{"reference": null, "planning_authority": "Dumfries and Galloway Council", "application_type": "eia_scoping", "description": "Developer states an EIA Scoping Report for the CX Technology Campus was submitted in March 2026, with a full Environmental Impact Assessment underway. Reference and scoping opinion could not be verified: the council ePlanning portal blocked automated access on 2026-07-30.", "decision": "pending", "eia_required": true, "official_url": "https://eaccess.dumgal.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "events": [{"event_date": "2026-03-01", "event_type": "scoping_submission_claimed", "title": "EIA Scoping Report submitted (developer-stated, March 2026; exact date unknown)", "source_ids": ["src-cx-campus-website"]}], "source_ids": ["src-cx-campus-website", "src-cx-dumgal-portal-attempt"]}, {"reference": "26/0855/PAN", "planning_authority": "Dumfries and Galloway Council", "application_type": "pan", "description": "Proposal of Application Notice for a data-centre-led development including up to 162,000 sqm of data-centre buildings, up to 1,100 sqm of training/reception/security space, up to 6,500 sqm of industrial units, substation and other infrastructure. Consultation events: Victoria Halls, Annan 12 May and Creca Hall 13 May; second round 16-17 June 2026.", "decision": "pending", "official_url": "https://eaccess.dumgal.gov.uk/online-applications/", "last_checked_at": "2026-09-03", "events": [{"event_date": "2026-05-12", "event_type": "consultation_event", "title": "First consultation event, Victoria Halls, Annan", "source_ids": ["src-cx-dng24-consultation"]}, {"event_date": "2026-05-13", "event_type": "consultation_event", "title": "Consultation event, Creca Hall", "source_ids": ["src-cx-dng24-consultation"]}, {"event_date": "2026-06-16", "event_type": "consultation_event", "title": "Consultation event, Creca Village Hall", "source_ids": ["src-cx-dng24-plan-unveiled"]}, {"event_date": "2026-06-17", "event_type": "consultation_event", "title": "Consultation event, Victoria Halls, Annan", "source_ids": ["src-cx-dng24-plan-unveiled"]}], "source_ids": ["src-leadlinka-26-0855-pan", "src-cx-dng24-consultation", "src-cx-dng24-plan-unveiled", "src-cx-dumgal-portal-attempt"]}], "organisations": [{"name": "CX Power Limited", "role": "developer", "company_number": "16880627", "jurisdiction": "England and Wales", "website": "https://www.cxtechnologycampus.co.uk/", "ownership_summary": "Described by NDA/SOSE as 'an entity comprising GA Consultants and Global Mutual Properties Limited'. CX Power Limited incorporated 28 November 2025 (nine days after the strategic-developer announcement), registered at Ort House, 147 Arlington Road, Camden, London NW1 7ET; SIC 68209 (letting/operating of own or leased real estate). Directors: Giovanni Maria Ciuccio, Graham Henry Edwards.", "beneficial_owner_public": null, "valid_from": "2025-11-28", "confidence": "medium", "notes": "PSC register entries not visible at retrieval (2026-07-30). It is inferred but not confirmed that CX Power Limited 16880627 is the 'CX Power' named in the NDA announcement (the announcement pre-dates incorporation).", "source_ids": ["src-cx-companies-house", "src-cx-sose-strategic-developer"]}, {"name": "GA Consultants", "role": "parent_company", "ownership_summary": "Named as one of the two constituents of CX Power; SOSE gives CX Power's contact as enquiries@gaconsultants.co.uk. Corporate identity/company number not established.", "confidence": "low", "source_ids": ["src-cx-sose-strategic-developer", "src-cx-govuk-nda-release"]}, {"name": "Global Mutual Properties Limited", "role": "parent_company", "ownership_summary": "Named as the other constituent of CX Power; part of the Global Mutual real-estate investment group. Specific company number not verified.", "confidence": "low", "source_ids": ["src-cx-sose-strategic-developer", "src-cx-govuk-nda-release"]}, {"name": "Nuclear Decommissioning Authority", "role": "landowner", "jurisdiction": "UK (non-departmental public body)", "website": "https://www.gov.uk/government/organisations/nuclear-decommissioning-authority", "notes": "Owns the Chapelcross estate including the 135 acres of unlicensed land; entered Heads of Terms with CX Power in November 2025.", "valid_from": "2025-11-19", "confidence": "high", "source_ids": ["src-cx-govuk-nda-release"]}, {"name": "Nuclear Restoration Services", "role": "other", "notes": "NDA group subsidiary operating/decommissioning the licensed Chapelcross site; partner in the wider hub programme and convenor of the Site Stakeholder Group.", "confidence": "high", "source_ids": ["src-cx-govuk-nda-release"]}, {"name": "South of Scotland Enterprise", "role": "government", "website": "https://www.southofscotlandenterprise.com/", "notes": "Economic development agency; partner in the Chapelcross masterplan and manager of the adjacent (separate) Chapelcross Energy Transition Zone plots.", "confidence": "high", "source_ids": ["src-cx-sose-strategic-developer"]}, {"name": "Dumfries and Galloway Council", "role": "planning_authority", "confidence": "high", "source_ids": ["src-cx-campus-website"]}, {"name": "Borderlands Inclusive Growth Deal (Borderlands Partnership)", "role": "government", "notes": "Named strategic partner in the wider Chapelcross hub programme; the £350m cross-border deal funds Chapelcross site infrastructure works, but no project-specific funding for the data centre campus has been identified. The campus itself is described as privately funded.", "confidence": "medium", "source_ids": ["src-cx-govuk-nda-release"]}], "community": {"summary": "Pre-application community engagement began in May 2026 with developer-run consultation events in Annan and Creca (12-13 May), followed by a second round on 16-17 June 2026. Organised opposition then emerged through Say NO to the Chapelcross AI Data Centre, which launched a Change.org petition on 16 August. APRS's coalition letter recorded 220 signatures as at 22 August; the petition displayed 550 when checked on 3 September. No formal community-council response or developer consultation-feedback report has been located. The Chapelcross Site Stakeholder Group, convened by Nuclear Restoration Services, remains the standing local forum for the wider site.", "principal_concerns": [{"concern": "The petition asks for the hyperscale proposal to be halted, citing its energy demand, effect on rural land and landscape, and unanswered questions about cooling, backup generation and the scale of lasting local employment; these are campaign claims at pre-application stage.", "raised_by": "Say NO to the Chapelcross AI Data Centre", "source_ids": ["src-changeorg-chapelcross-2026"]}], "stakeholder_positions": [{"stakeholder": "South of Scotland Enterprise", "stakeholder_type": "government", "position": "Supportive delivery partner; describes the campus as one of the most significant inward investment opportunities in the South of Scotland.", "date": "2025-11-19", "source_ids": ["src-cx-sose-strategic-developer"]}, {"stakeholder": "Nuclear Decommissioning Authority (landowner)", "stakeholder_type": "government", "position": "Supportive; CEO David Peattie called CX Power's appointment 'a significant step forwards, unlocking the combined potential of the public and private sector'.", "date": "2025-11-19", "source_ids": ["src-cx-govuk-nda-release"]}, {"stakeholder": "Say NO to the Chapelcross AI Data Centre", "stakeholder_type": "resident_group", "position": "Opposed; launched a petition on 16 August 2026 calling for the proposed hyperscale campus to be halted.", "date": "2026-08-16", "source_ids": ["src-changeorg-chapelcross-2026", "src-aprs-community-letter-2026"]}, {"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Supports the local campaign and published the coalition letter seeking a moratorium on hyperscale AI data-centre decisions pending national safeguards.", "date": "2026-08-23", "source_ids": ["src-aprs-community-letter-2026"]}], "claimed_local_benefits": [{"benefit": "Several hundred high value jobs and skills/investment attraction", "claimant": "NDA / SOSE", "binding_status": "aspirational", "source_ids": ["src-cx-govuk-nda-release"]}, {"benefit": "Training, education and skills hub on site; apprenticeships and skills pathways", "claimant": "CX Power", "binding_status": "commitment_stated", "source_ids": ["src-cx-campus-about", "src-cx-campus-vision"]}], "campaign_groups": ["Say NO to the Chapelcross AI Data Centre", "Action to Protect Rural Scotland (APRS)"], "notes": "Change.org totals are self-reported and volatile: APRS's coalition letter recorded 220 signatures as at 22 August 2026 and the live petition displayed 550 when checked on 3 September. No planning application is yet open for formal objections. A consultation feedback report is expected with the Planning Permission in Principle submission, targeted by the developer for December 2026."}, "grid": {"network_operator": "SP Energy Networks (SP Distribution) / SP Transmission area", "connection_status": "unknown", "nearby_substation": "Chapelcross substation (grid supply point serving the former power station site)", "reinforcement_required": null, "evidence_basis": "Developer marketing only: 'grid connections to existing substations' plus private-wire connections to regional renewables. The former power station's grid infrastructure and a nearby Grid Supply Point are cited in SOSE material for the adjacent Energy Transition Zone. No NESO connections-queue entry, SPEN offer, or planning document evidencing a 1 GW (or any) connection for this project was located.", "notes": "The 1 GW campus figure has no located grid counterpart; whether it implies a transmission-level connection application at Chapelcross is unverified.", "source_ids": ["src-cx-campus-vision", "src-cx-govuk-nda-release"]}}, {"project": {"slug": "clydebridge", "canonical_name": "Clydebridge grid connection (potential data centre site)", "display_name": "Clydebridge (grid record only)", "summary": "A 360MW gate 2 grid connection reported by APRS (citing NESO's Existing Agreements Register) for 'Clydebridge, just outside Glasgow' — presumed to relate to the former Clydebridge Steelworks area between Cambuslang and Rutherglen, South Lanarkshire. No planning application, pre-application notice, developer announcement or press coverage has been found; the site exists in the public record only as a grid connection agreement. No developer has been identified.", "project_type": "unknown", "status": "grid_record_only", "status_source_ids": ["src-aprs-data-centre-map"], "maturity_level": "M0", "maturity_explanation": "Only evidence is a reported 360MW gate 2 grid connection in NESO's Existing Agreements Register as relayed by APRS (page updated July 2026). PlanIt searches (2019-2026) across all authorities for 'Clydebridge' and South Lanarkshire data centre keywords found no planning record; no developer or press attribution found.", "verification_level": "unverifiable", "local_authority": "South Lanarkshire Council", "region": "Lanarkshire", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "low", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-07-29", "headline": "APRS data centre map (updated 29 July 2026) lists Clydebridge 360MW among five gate 2 connection sites 'not otherwise seen elsewhere'", "source_ids": ["src-aprs-data-centre-map"]}, "unknowns": ["The NESO Existing Agreements Register row itself (connectee name, connection site, agreement date, connection date) has not been independently extracted; the 360MW figure rests on APRS's reading of the register.", "Whether the connection actually relates to the former Clydebridge Steelworks site (Cambuslang/Rutherglen) or another location branded 'Clydebridge' — and whether it is for a data centre at all rather than another demand user or a BESS.", "No developer or connectee has been identified. The commissioning brief suggested Apatura as a presumption, but neither APRS nor any located source attributes Clydebridge to Apatura or anyone else.", "Land ownership and status of the former steelworks land (long associated with Liberty Steel/Gupta group entities) is unconfirmed.", "No planning activity of any kind was found (no PAN, screening, scoping or application).", "Whether the reported 360MW is transmission entry capacity, demand capacity, or another register quantity."]}, "site": {"site_name": "Clydebridge (presumed former Clydebridge Steelworks area)", "settlement": "Cambuslang / Rutherglen", "latitude": 55.8327, "longitude": -4.185, "location_precision": "approximate", "boundary_precision": "none", "greenfield_brownfield": "unknown", "previous_land_use": "If the presumed location is correct: Clydebridge Steelworks (opened 1887; plate mill closed 1982; residual Liberty Steel operations subsequently mothballed). Not confirmed for this grid connection.", "nearest_settlements": ["Cambuslang", "Rutherglen", "Carmyle"], "land_notes": "Coordinates are the OpenStreetMap point for Clydebridge Steelworks, adopted as a best guess for APRS's 'Clydebridge, just outside Glasgow'. No source ties the grid connection to a specific parcel; no red-line boundary exists.", "source_ids": ["src-aprs-data-centre-map", "src-osm-nominatim-settlements"]}, "capacity_claims": [{"capacity_type": "connection_application", "value_mw": 360, "state": "reported", "claimant": "APRS (citing NESO Existing Agreements Register)", "confidence": "low", "preferred": true, "preferred_rationale": "Only figure in the public record; a single-sourced restatement of a NESO register entry.", "notes": "APRS describes Clydebridge as one of five sites that 'have applied for gate 2 grid connections that we have not otherwise seen elsewhere'. Register row not independently verified; unclear whether MW is demand capacity at the connection point or another register quantity, and whether the end use is a data centre.", "source_ids": ["src-aprs-data-centre-map", "src-neso-existing-agreements-register"]}], "organisations": [{"name": "South Lanarkshire Council", "role": "planning_authority", "jurisdiction": "Scotland", "website": "https://www.southlanarkshire.gov.uk", "confidence": "medium", "notes": "Authority for the presumed Clydebridge Steelworks location (Cambuslang/Rutherglen). If the connection site is elsewhere 'just outside Glasgow', the authority could differ (e.g. Glasgow City).", "source_ids": ["src-aprs-data-centre-map", "src-osm-nominatim-settlements"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "jurisdiction": "Scotland", "website": "https://aprs.scot", "confidence": "high", "notes": "Sole public reporter of this grid connection; no developer or connectee identified by any source.", "source_ids": ["src-aprs-data-centre-map"]}]}, {"project": {"slug": "cockenzie", "canonical_name": "Cockenzie data centre (former power station coal store)", "display_name": "Cockenzie Data Centre", "aliases": [{"alias": "Cockenzie hyperscale data centre", "alias_type": "other", "source_ids": ["src-digit-cockenzie-2025", "src-scn-cockenzie-announcement-2025"]}], "summary": "Council-led proposal for a hyperscale data centre on approximately 70 acres of the former coal store at the demolished Cockenzie power station, East Lothian. East Lothian Council owns the 92 ha site (bought from ScottishPower in 2018) and, following a competitive tender agreed via a private report to Council in February 2025 and announced on 22 October 2025, is negotiating a joint venture with preferred bidder Sustainable Development Capital LLP (SDCL). The council would lease the land to the JV with no capital contribution; financial return and community-benefits framework are still being negotiated. Pre-site due diligence is under way; no planning application has been submitted.", "project_type": "hyperscale", "status": "strategic_opportunity", "status_source_ids": ["src-elc-cockenzie-dc-update-2026", "src-scn-cockenzie-announcement-2025"], "maturity_level": "M0", "maturity_explanation": "Concept stage: preferred bidder selected and joint-venture negotiations under way, but no PAN, screening/scoping or planning application has been located; council states the statutory public consultation stage is still ahead, with legal agreements expected to take up to a year from October 2025.", "verification_level": "verified", "local_authority": "East Lothian Council", "region": "East Lothian", "first_public_date": "2025-10-22", "last_verified_at": "2026-07-30", "next_review_at": "2026-09-01", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-06-25", "headline": "Council update: JV negotiations with SDCL progressing; 70-acre lease planned; report on main commercial terms expected August 2026; due-diligence surveys under way", "source_ids": ["src-elc-cockenzie-dc-update-2026", "src-midlothianview-cockenzie-2026"]}, "unknowns": ["IT load / grid import capacity of the proposed data centre (no MW figure published by any party)", "Identity of any end operator/tenant (multiple operators reportedly expressed interest during tender)", "Commercial terms of the joint venture, including the council's equity/revenue share (report to Council expected August 2026)", "Cooling method and water demand", "Whether the development would use the site's legacy grid connection or the new Inch Cape/ScottishPower substation infrastructure, and any connection application details", "Capital investment value and jobs figures", "Content of the February 2025 private report to Council (taken in private session)"]}, "site": {"site_name": "Former Cockenzie power station coal store", "settlement": "Cockenzie and Port Seton / Prestonpans", "latitude": 55.963, "longitude": -2.978, "location_precision": "approximate", "boundary_precision": "none", "site_area_m2": {"value": 283000, "unit": "m2", "state": "reported", "claimant": "East Lothian Council", "notes": "Council states ~70 acres (approx. 28.3 ha) of the former coal store would be leased to the joint venture; boundary not yet published.", "source_ids": ["src-elc-cockenzie-dc-update-2026", "src-midlothianview-cockenzie-2026"]}, "greenfield_brownfield": "brownfield", "current_land_use": "Vacant former coal store land within the demolished Cockenzie power station site; remediation/site-preparation works funded by an £11.3m Levelling Up Fund round 2 award", "previous_land_use": "Coal store for Cockenzie coal-fired power station (operational 1967/68-2013, demolished from 2015)", "nearest_settlements": ["Cockenzie", "Port Seton", "Prestonpans"], "protected_designations": ["Adjacent/overlapping: Battle of Prestonpans site (Historic Environment Scotland Inventory of Historic Battlefields) — the wider masterplan area includes a 'Battle of Prestonpans' zone", "Nearby: route of the 1722 Tranent-Cockenzie Waggonway heritage feature"], "land_notes": "The wider ~92 ha former power station site is owned by East Lothian Council (purchased from ScottishPower in 2018). Approx. 7 acres on the western portion was sold to Inch Cape Offshore Wind for an onshore substation. The coal store forms one of four masterplan zones; the power station footprint remains available for other development. Coordinates are an approximate centroid of the coal store area, pending publication of a red-line boundary.", "source_ids": ["src-elc-cockenzie-dc-update-2026", "src-stantec-cockenzie-masterplan", "src-galbraith-cockenzie", "src-wikipedia-cockenzie-ps"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": null, "state": "not_disclosed", "claimant": "East Lothian Council / SDCL", "confidence": "high", "notes": "The proposal is consistently described as a 'hyperscale' data centre, but no MW figure (IT load, grid import or connection application) has been published by the council, SDCL or press as of July 2026.", "source_ids": ["src-scn-cockenzie-announcement-2025", "src-digit-cockenzie-2025", "src-elc-cockenzie-dc-update-2026"]}], "economic_claims": [{"claim_category": "direct_operational_jobs", "value": null, "value_max": 100, "unit": "jobs", "geographic_scope": "Site", "claimant": "Cllr Lachlan Bruce (critic, citing sector norms)", "methodology": "Councillor's assertion that data centres typically employ fewer than 100 people operationally; not a developer or council figure", "binding_status": "unstated", "state": "reported", "confidence": "low", "notes": "Recorded as a critic's comparative claim, not a project-specific estimate. Neither the council nor SDCL has published jobs figures.", "source_ids": ["src-elcourier-cockenzie-bruce-2025"]}, {"claim_category": "other", "value": null, "unit": "unstated", "geographic_scope": "East Lothian", "claimant": "East Lothian Council", "binding_status": "aspirational", "state": "not_disclosed", "confidence": "medium", "notes": "Council states the JV will deliver 'a long-term investment and financial benefit for the council'; the amount of future capital or revenue return 'is yet to be finalised'. Report on main commercial terms expected August 2026.", "source_ids": ["src-elc-cockenzie-dc-update-2026", "src-midlothianview-cockenzie-2026"]}], "organisations": [{"name": "East Lothian Council", "role": "landowner", "jurisdiction": "Scotland", "website": "https://www.eastlothian.gov.uk", "ownership_summary": "Local authority; bought the ~92 ha former Cockenzie power station site from ScottishPower in 2018. Would lease ~70 acres of the coal store to a joint venture with SDCL, with no capital contribution; equity/revenue return to the council not yet finalised.", "beneficial_owner_public": true, "confidence": "high", "notes": "Also the planning authority for any future application — a dual role (landowner/JV partner and decision-maker) noted by local commentators.", "source_ids": ["src-elc-cockenzie-dc-update-2026", "src-galbraith-cockenzie"]}, {"name": "East Lothian Council", "role": "planning_authority", "jurisdiction": "Scotland", "confidence": "high", "source_ids": ["src-elc-cockenzie-dc-update-2026"]}, {"name": "Sustainable Development Capital LLP (SDCL)", "role": "developer", "company_number": "OC330266", "jurisdiction": "England and Wales (LLP)", "website": "https://www.sdclgroup.com", "ownership_summary": "Investment firm founded 2007 by Jonathan Maxwell (founder and CEO); specialises in energy efficiency and decentralised energy infrastructure; acts as developer, investor and fund manager; manages the listed SDCL Energy Efficiency Income Trust (SEIT). London HQ with offices in New York, Greenwich, Dublin, Hong Kong and Singapore.", "beneficial_owner_public": true, "valid_from": "2025-10-22", "confidence": "high", "notes": "Selected as preferred bidder via competitive tender agreed in a private report to Council, February 2025; announced 22 October 2025. Prospective joint-venture partner rather than confirmed applicant; end operator not identified.", "source_ids": ["src-scn-cockenzie-announcement-2025", "src-companies-house-sdcl", "src-sdcl-about"]}, {"name": "Cockenzie and Port Seton Community Council", "role": "community_group", "confidence": "high", "notes": "Chair Ben Morse has called for residents to be able to 'properly scrutinise' the joint venture before any planning application.", "source_ids": ["src-elcourier-cockenzie-scrutiny-2026"]}, {"name": "Prestonpans Community Council", "role": "community_group", "confidence": "high", "notes": "Raised concerns including 'greenwashing' of environmental claims, unclear water usage, absent community-benefits framework, and fear of minimal local job creation.", "source_ids": ["src-elcourier-cockenzie-progress-2026"]}], "community": {"summary": "Council-led project with an unusual public-ownership dimension: East Lothian Council owns the site and would be a joint-venture partner with a financial return. Community councils and some elected members have pressed for scrutiny of the JV before any planning application, citing energy and water demand, transparency of the private tender decision, and whether a data centre delivers fewer jobs than the previous masterplan envisaged. Organised opposition is also represented by Say NO to Cockenzie Data Centre, a signatory to the August 2026 community-campaign coalition letter. The council states community benefits will be secured through a framework agreed with SDCL and that the normal planning process, including statutory consultation, lies ahead.", "principal_concerns": [{"concern": "Transparency: preferred bidder selected via a private report to Council (February 2025); Cllr Lachlan Bruce described it as 'a secretive deal' agreed 'behind closed doors'", "raised_by": "Cllr Lachlan Bruce (Conservative, Preston Seton Gosford)", "source_ids": ["src-elcourier-cockenzie-bruce-2025"]}, {"concern": "Low operational employment relative to the Cockenzie Masterplan's ambitions — Bruce claimed data centres employ fewer than 100 people operationally versus circa 3,300 permanent jobs projected under the masterplan, and that the deal 'locks away one of East Lothian's most important employment sites'", "raised_by": "Cllr Lachlan Bruce", "source_ids": ["src-elcourier-cockenzie-bruce-2025"]}, {"concern": "Energy demand and purpose — questioning electricity use for AI, worker displacement, and conflict with community wealth-building principles", "raised_by": "Cllr Shona McIntosh (Green, Musselburgh)", "source_ids": ["src-elcourier-cockenzie-progress-2026"]}, {"concern": "Water demand amid existing supply pressures; unclear water usage commitments", "raised_by": "Councillors and Prestonpans Community Council", "source_ids": ["src-elcourier-cockenzie-progress-2026"]}, {"concern": "'Greenwashing' of environmental claims; no statutory definition of a 'green data centre'", "raised_by": "Prestonpans Community Council; Cockenzie and Port Seton Community Council", "source_ids": ["src-elcourier-cockenzie-progress-2026", "src-elcourier-cockenzie-scrutiny-2026"]}, {"concern": "Need for proper public scrutiny of the joint venture before a planning application, and independent developer engagement separate from wider site redevelopment discussions", "raised_by": "Cockenzie and Port Seton Community Council (chair Ben Morse)", "source_ids": ["src-elcourier-cockenzie-scrutiny-2026", "src-elcourier-cockenzie-progress-2026"]}], "claimed_local_benefits": [{"benefit": "Long-term investment and financial return to the council from the joint venture (amount not yet finalised); no council capital contribution required", "claimant": "East Lothian Council", "binding_status": "aspirational", "source_ids": ["src-elc-cockenzie-dc-update-2026"]}, {"benefit": "Local training and employment opportunities, including educational partnerships with local providers", "claimant": "East Lothian Council / SDCL", "binding_status": "commitment_stated", "source_ids": ["src-scn-cockenzie-announcement-2025", "src-elc-cockenzie-dc-update-2026"]}, {"benefit": "Community benefits to be secured through a framework agreed as part of the JV negotiations", "claimant": "East Lothian Council", "binding_status": "commitment_stated", "source_ids": ["src-elc-cockenzie-dc-update-2026"]}], "stakeholder_positions": [{"stakeholder": "Cllr John McMillan (Economic Development and Tourism spokesperson)", "stakeholder_type": "elected_member", "position": "Supportive: 'an important step forward in the potential redevelopment of part of this key site'; June 2026 update 'shows the progress being made'.", "date": "2026-06-25", "source_ids": ["src-elc-cockenzie-dc-update-2026", "src-scn-cockenzie-announcement-2025"]}, {"stakeholder": "Cllr Lachlan Bruce", "stakeholder_type": "elected_member", "position": "Opposed: criticised secrecy, minimal local benefit, and departure from masterplan employment ambitions and Levelling Up Fund commitments.", "source_ids": ["src-elcourier-cockenzie-bruce-2025"]}, {"stakeholder": "Cllr Shona McIntosh", "stakeholder_type": "elected_member", "position": "Critical: questioned AI energy use and consistency with community wealth-building principles.", "date": "2026-06-25", "source_ids": ["src-elcourier-cockenzie-progress-2026"]}, {"stakeholder": "Cockenzie and Port Seton Community Council", "stakeholder_type": "community_council", "position": "Seeking proper scrutiny of the JV before any planning application; wants independent engagement from the developer.", "source_ids": ["src-elcourier-cockenzie-scrutiny-2026"]}, {"stakeholder": "Prestonpans Community Council", "stakeholder_type": "community_council", "position": "Concerned: greenwashing, water usage, absent community-benefits framework, minimal local jobs.", "source_ids": ["src-elcourier-cockenzie-progress-2026"]}, {"stakeholder": "Say NO to Cockenzie Data Centre", "stakeholder_type": "resident_group", "position": "Opposed; signed the community-campaign coalition letter seeking a moratorium on hyperscale AI data-centre decisions pending national safeguards.", "date": "2026-08-23", "source_ids": ["src-aprs-community-letter-2026"]}], "campaign_groups": ["Say NO to Cockenzie Data Centre", "Action to Protect Rural Scotland (APRS)"], "notes": "No formal consultation is open; the council estimated (Oct 2025) up to a year to finalise legal agreements before the statutory public consultation stage."}, "grid": {"network_operator": "SP Energy Networks / SP Transmission (site adjoins ScottishPower transmission infrastructure)", "connection_status": "unknown", "nearby_substation": "Cockenzie substation (ScottishPower); new Inch Cape Offshore Wind onshore substation on ~7 acres of the western portion of the former power station site (operational from autumn 2025)", "reinforcement_required": null, "evidence_basis": "No connection application, offer or MW figure has been published for the data centre. The site's grid advantage is inferred from its history as a ~1,200 MW coal power station with legacy transmission connection and from SDCL commissioning advisors to assess 'availability of power' as part of pre-site due diligence (council statement, June 2026).", "notes": "Cockenzie power station (operated 1967/68-2013) gave the site an established high-voltage grid node; the Inch Cape offshore wind connection and consented substation works reinforce the location's transmission access. Whether and how the data centre would connect has not been disclosed.", "source_ids": ["src-elc-cockenzie-dc-update-2026", "src-galbraith-cockenzie", "src-wikipedia-cockenzie-ps"]}}, {"project": {"slug": "coldstream", "canonical_name": "Coldstream data centre campus (The Laundry Field, Stainrigg Mains)", "display_name": "Apatura Coldstream", "aliases": [{"alias": "The Laundry Field", "alias_type": "marketing_name", "source_ids": ["src-planit-scottish-borders", "src-foxglove-scotland-dc-2025"]}, {"alias": "Stainrigg Mains data centre campus", "alias_type": "place_name", "source_ids": ["src-border-telegraph-coldstream-screening"]}, {"alias": "Apatura DC Project 3 Ltd", "alias_type": "spv_name", "source_ids": ["src-dcd-apatura-coldstream-2025", "src-companies-house-apatura-dc-project-3"]}], "summary": "Apatura proposes a circa 300 MW hyperscale data centre campus with a reported 500 MW battery energy storage system on about 69 hectares of arable farmland north and east of Stainrigg Mains Farm, near Leitholm/Eccles, roughly 5 km north-west of Coldstream in the Scottish Borders. Scottish Borders Council issued an EIA screening opinion (25/00556/SCR, decided 4 July 2025) determining that an Environmental Impact Assessment is not required. As of 30 July 2026 no PAN or full planning application for the campus could be found on the council portal (via PlanIt).", "project_type": "hyperscale", "status": "screening", "status_source_ids": ["src-sbc-portal-25-00556-scr", "src-planit-scottish-borders", "src-border-telegraph-aprs-map-2026"], "maturity_level": "M1", "maturity_explanation": "Early development only: an EIA screening request (25/00556/SCR) was submitted 7 May 2025 and determined 4 July 2025 (EIA not required). Press reporting (July 2025) stated full applications for the data centre and BESS had not yet been submitted, and no PAN or full application was found on the Scottish Borders portal via PlanIt as of 30 July 2026.", "verification_level": "verified", "local_authority": "Scottish Borders Council", "region": "Scottish Borders", "first_public_date": "2025-05-07", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2025-07-04", "headline": "Scottish Borders Council screening opinion: EIA not required for proposed data centre campus at Stainrigg Mains", "source_ids": ["src-sbc-portal-25-00556-scr", "src-border-telegraph-coldstream-screening"]}, "unknowns": ["Whether a Proposal of Application Notice (PAN) or full planning application has since been lodged — the council portal returned 503 and PlanIt showed no PAN/full application for the site as of 2026-07-30; a Border Telegraph article (circa early 2026) says 'the planning application is still to be decided upon', which could not be reconciled with a specific reference", "Agricultural land classification (LCA class) of the arable site — described only as arable farmland", "Grid connection details: network operator, connection point/substation, application or offer status, and target connection date — no public evidence found", "Whether the 300 MW figure is IT load or grid import capacity — press reporting does not specify", "Quantified economic claims (jobs, investment) specific to Coldstream — none found; only a qualitative 'nationally significant contribution to Scotland' claim in the screening request", "Water demand and cooling approach", "Confirmation from primary documents that Apatura DC Project 3 Ltd is the applicant SPV (attribution is from Data Center Dynamics reporting; screening documents not retrievable)", "Red-line boundary — screening plans not retrieved, so no boundary polygon is recorded", "Relationship of 'The Laundry Field BESS' in the portal address line to any separate consented/pending BESS application on the same land"]}, "site": {"site_name": "Land north and east of Stainrigg Mains Farm (The Laundry Field)", "address": "North and East of Stainrigg Mains Farm, Coldstream", "settlement": "Leitholm / Eccles area, near Coldstream", "latitude": 55.684, "longitude": -2.351, "location_precision": "approximate", "boundary_precision": "red_line_official", "site_area_m2": {"value": 690000, "unit": "m2", "state": "reported", "claimant": "Data Center Dynamics (reporting screening submission)", "applicable_date": "2025-07-14", "confidence": "medium", "notes": "Reported as 69 hectares of greenfield land", "source_ids": ["src-dcd-apatura-coldstream-2025"]}, "gross_floor_area_m2": {"value": 70000, "unit": "m2", "state": "developer_stated", "claimant": "Apatura (per Data Center Dynamics)", "applicable_date": "2025-07-14", "confidence": "medium", "notes": "Reported as 'up to 70,000 sqm of data centre buildings'; unclear whether footprint or gross floor area", "source_ids": ["src-dcd-apatura-coldstream-2025"]}, "greenfield_brownfield": "greenfield", "current_land_use": "Arable farmland", "green_belt": null, "nearest_settlements": ["Leitholm", "Eccles", "Birgham", "Coldstream"], "protected_designations": [], "land_notes": "Gently sloping arable land rising from the southern boundary and falling to the Laprig Burn at the northern boundary. Council screening found no Sites of Special Scientific Interest within a 5 km radius likely to be affected. Coordinates are an approximate centroid offset north-east of Stainrigg Mains farmstead (Nominatim: 55.6808, -2.3551); no red-line plan was retrievable, so precision is honest-approximate. The site sits roughly 5 km north of the River Tweed, which forms the England border at Coldstream; the Till valley lies across the border in Northumberland, and the scheme drew coverage in the Northumberland press.", "source_ids": ["src-border-telegraph-coldstream-screening", "src-scottish-farmer-coldstream-screening", "src-dcd-apatura-coldstream-2025", "src-nominatim-stainrigg", "src-planit-scottish-borders"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": 300, "state": "developer_stated", "applicable_date": "2025-07-14", "claimant": "Apatura (as reported by Data Center Dynamics)", "confidence": "medium", "preferred": true, "preferred_rationale": "Consistently reported figure (DCD July 2025; Foxglove November 2025 portal survey), but press does not specify whether it is IT load or grid import, so it is typed 'unspecified'.", "notes": "300 MW data centre campus, up to 70,000 sqm of buildings; primary screening documents not retrievable to confirm the basis of the figure.", "source_ids": ["src-dcd-apatura-coldstream-2025", "src-foxglove-scotland-dc-2025"]}, {"capacity_type": "battery_storage", "value_mw": 500, "state": "developer_stated", "applicable_date": "2025-07-14", "claimant": "Apatura (as reported by Data Center Dynamics)", "confidence": "medium", "notes": "Co-located 500 MW battery energy storage system with on-site substation and roof-mounted solar PV. The planning-portal address line 'The Laundry Field BESS' suggests a related BESS scheme on the same land; relationship not verified.", "source_ids": ["src-dcd-apatura-coldstream-2025", "src-planit-scottish-borders"]}], "economic_claims": [{"claim_category": "other", "value": null, "unit": "unstated", "geographic_scope": "Scotland", "claimant": "Apatura (screening request, as reported by Border Telegraph / The Scottish Farmer)", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Purely qualitative claim that the development would make a 'nationally significant contribution to Scotland', aligned with digital-infrastructure policy priorities. No quantified jobs, investment, GVA or business-rates figures specific to Coldstream were found in any source; the developer's quantified job claims located during research relate to its Larbert scheme, not this site.", "source_ids": ["src-border-telegraph-coldstream-screening", "src-scottish-farmer-coldstream-screening"]}], "planning_cases": [{"reference": "25/00556/SCR", "planning_authority": "Scottish Borders Council", "application_type": "eia_screening", "description": "EIA screening request for erection of data centre campus (flexible data centre facility, ancillary offices, plant, emergency backup generators with fuel storage, and battery energy storage system) on land at The Laundry Field, north and east of Stainrigg Mains Farm, Coldstream. Parish: Leitholm, Eccles & Birgham Community Council area.", "submission_date": "2025-05-07", "decision_date": "2025-07-04", "decision": "screening_eia_not_required", "decision_notes": "Principal planning officer Scott Shearer determined the impacts of the proposal would not require an Environmental Impact Assessment, citing distance from protected designations (no SSSI within 5 km likely to be affected), while press reporting noted planners acknowledged the site is 'vast' and that the project's scale will demand extensive review at application stage.", "eia_required": false, "official_url": "https://eplanning.scotborders.gov.uk/online-applications/applicationDetails.do?keyVal=SVVR76NT0BQ00&activeTab=summary", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-05-07", "event_type": "received", "title": "Screening request received by Scottish Borders Council", "source_ids": ["src-planit-scottish-borders"]}, {"event_date": "2025-07-04", "event_type": "decision", "title": "Screening opinion issued: EIA not required", "source_ids": ["src-planit-scottish-borders", "src-border-telegraph-coldstream-screening"]}], "source_ids": ["src-sbc-portal-25-00556-scr", "src-planit-scottish-borders", "src-border-telegraph-coldstream-screening", "src-scottish-farmer-coldstream-screening"]}], "organisations": [{"name": "Apatura Ltd", "role": "developer", "company_number": "13948114", "jurisdiction": "England and Wales", "website": "https://apatura.energy", "ownership_summary": "Energy infrastructure developer founded 2014 (per press); Companies House entity Apatura Ltd incorporated 2022. Press coverage credits the group with a 10.6 GW grid-secured portfolio including 1.8 GW of grid connections targeting data centre developments; corporate site claims access to 10 GW of renewable energy capacity.", "beneficial_owner_public": null, "confidence": "high", "source_ids": ["src-companies-house-apatura-ltd", "src-apatura-website-data-centres", "src-dcd-apatura-coldstream-2025"]}, {"name": "Apatura DC Project 3 Ltd", "role": "spv", "company_number": "16044768", "jurisdiction": "England and Wales", "ownership_summary": "Active company incorporated 2024-10-28, registered at 3rd Floor 1 Ashley Road, Altrincham WA14 2DT — the same address as a numbered series of Apatura DC Project SPVs. Attributed as the Coldstream project vehicle by Data Center Dynamics; not confirmed against primary planning documents.", "beneficial_owner_public": null, "confidence": "medium", "notes": "SPV-to-site attribution rests on journalism (tier 4); screening documents were not retrievable to confirm the named applicant.", "source_ids": ["src-companies-house-apatura-dc-project-3", "src-dcd-apatura-coldstream-2025"]}, {"name": "Scottish Borders Council", "role": "planning_authority", "website": "https://eplanning.scotborders.gov.uk/online-applications/", "confidence": "high", "source_ids": ["src-sbc-portal-25-00556-scr", "src-planit-scottish-borders"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot/data-centre-map/", "notes": "Tracks the Coldstream proposal on its national data centre map; director Dr Kat Jones described such developments as a threat requiring public awareness.", "confidence": "high", "source_ids": ["src-border-telegraph-aprs-map-2026"]}], "community": {"summary": "Little organised local response is publicly visible at this early (pre-application) stage. The site falls within the Leitholm, Eccles & Birgham Community Council area. National campaign group APRS lists the proposal on its Scotland-wide data centre map, and the Borders press has reported it as one of two hyperscale proposals in the region (with Duns/Longformacus). The scheme also drew coverage in the Northumberland press given the site's proximity to the England border. No formal objections could exist yet because no application open to representations has been identified.", "stakeholder_positions": [{"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Critical/monitoring: launched an interactive map charting hyperscale data centre projects including Coldstream; director Dr Kat Jones said it is 'vital that we get the information out to help people see the extent of the threat'.", "source_ids": ["src-border-telegraph-aprs-map-2026"]}, {"stakeholder": "Foxglove", "stakeholder_type": "ngo", "position": "Critical of cumulative electricity demand: includes the 300 MW Coldstream scheme in its November 2025 survey concluding planned Scottish data centres could demand 50-75% of Scotland's current peak electricity demand.", "date": "2025-12-02", "source_ids": ["src-foxglove-scotland-dc-2025"]}], "campaign_groups": ["Action to Protect Rural Scotland (APRS)", "Foxglove"], "planning_authority_contact": "Scottish Borders Council planning department (eplanning.scotborders.gov.uk)", "notes": "No Coldstream-specific residents' group, community council minute, or petition was located. Developer-claimed local benefits were limited to ecological mitigation (new planting, habitat creation, ecological enhancement, landscape screening) described in the screening request."}, "grid": {"connection_status": "unknown", "reinforcement_required": null, "evidence_basis": "No public grid connection evidence specific to Coldstream was found (no NESO/network operator record identified; screening documents not retrievable). Grid claims are generic developer/portfolio statements: press coverage credits Apatura with a 10.6 GW grid-secured portfolio including 1.8 GW of grid connections targeting data centre developments, and the corporate website claims access to 10 GW of renewable energy capacity. The scheme reportedly includes an on-site substation and a 500 MW BESS.", "notes": "The Scottish Borders sits in the SP Energy Networks distribution/transmission area, but no operator was named in any Coldstream-specific material, so network_operator is left unrecorded. Whether the 300 MW figure represents requested grid import was not established.", "source_ids": ["src-dcd-apatura-coldstream-2025", "src-apatura-website-data-centres"]}}, {"project": {"slug": "datavita-dv1", "canonical_name": "DataVita DV1 'Fortis' Data Centre and campus extensions (DV3), Chapelhall", "display_name": "DataVita DV1 Fortis (Chapelhall)", "aliases": [{"alias": "Fortis Data Centre", "alias_type": "marketing_name", "source_ids": ["src-datavita-dv1-page"]}, {"alias": "DV1 Data Centre Lanarkshire", "alias_type": "marketing_name", "source_ids": ["src-datavita-dv1-page"]}, {"alias": "DV3", "alias_type": "phase_name", "source_ids": ["src-npm-dv3-approval", "src-aprs-chapelhall-aigz"]}, {"alias": "DataVita Data Centre, York Road, Chapelhall ML6 8HW", "alias_type": "place_name", "source_ids": ["src-planit-nlc-25-00150-ppp"]}], "summary": "Operating colocation data centre at York Road, Chapelhall, opened in 2016 and operated by HFD DataVita. The existing DV1 facility is marketed as 24 MW and expandable to 40 MW. Its extension and the separate adjacent DV3 building have now moved from consent into construction: official funding announcements on 18 August 2026 describe work as well advanced, backed by a £300m financing package and £202m National Wealth Fund guarantee. The full capacity of the two new facilities is contracted to CoreWeave under a 15-year lease, according to the Fund. The record remains classified as operating because DV1 is live, with expansion phases shown separately as under construction. Location is deliberately coarse for operating critical infrastructure.", "project_type": "colocation", "status": "operating", "status_source_ids": ["src-datavita-dv1-page", "src-dcd-dv3-2025"], "maturity_level": "M5", "maturity_explanation": "DV1 has operated since 2016 and therefore remains M5 at project level. The DV1 extension and DV3 phases are now recorded as under construction: the National Wealth Fund and UK Government described works as well advanced on 18 August 2026 and said the first new facility is due to complete in 2026.", "verification_level": "verified", "local_authority": "North Lanarkshire Council", "region": "Lanarkshire", "related_project_slugs": ["datavita-dv4", "datavita-dv6", "datavita-dv2"], "actual_operational_date": "2016 (operator-stated opening year for DV1/Fortis)", "last_verified_at": "2026-09-03", "next_review_at": "2026-10-03", "confidence_overall": "high", "is_public": true, "is_sensitive": false, "phases": [{"phase_name": "DV1 Fortis (original facility)", "phase_number": 1, "description": "Tier III certified colocation facility, 24MW across c.8,000 sqm, opened 2016.", "status": "operating", "source_ids": ["src-datavita-dv1-page", "src-dcd-dv3-2025"]}, {"phase_name": "DV1 extension (25/00150/FUL)", "phase_number": 2, "description": "Extension to the existing data centre including external plant, watercourse diversion and service yard/rooftop plant rearrangement. Full permission reported granted 2025-12-04 and varied by S42 25/01294/S42. The National Wealth Fund and UK Government described the financed expansion works as well advanced on 18 August 2026.", "status": "under_construction", "source_ids": ["src-aprs-chapelhall-aigz", "src-planit-nlc-25-01294-s42", "src-planit-nlc-25-00150-ppp", "src-nwf-datavita-financing-2026", "src-govuk-datavita-financing-2026"]}, {"phase_name": "DV3 (Land adjacent to York Road)", "phase_number": 3, "description": "New building on a 1.8ha (4.4-acre) site adjacent to the Fortis campus; PPP 25/01159/PPP permitted 2026-01-09 with matters-specified-in-conditions approvals progressing. Official financing announcements in August 2026 name DV3 as one of the two new facilities under construction, with full capacity contracted to CoreWeave.", "status": "under_construction", "source_ids": ["src-planit-nlc-25-01159-ppp", "src-npm-dv3-approval", "src-planit-nlc-26-00803-msc", "src-aprs-chapelhall-aigz", "src-nwf-datavita-financing-2026", "src-govuk-datavita-financing-2026"]}], "latest_development": {"date": "2026-08-18", "headline": "£300m financing package announced for the DV1 expansion and DV3; works described as well advanced and capacity contracted to CoreWeave for 15 years", "source_ids": ["src-nwf-datavita-financing-2026", "src-govuk-datavita-financing-2026"]}, "unknowns": ["Discrepancy between 25/00150/PPP (shown 'Pending Consideration' on the PlanIt mirror, last updated July 2025) and the granted full permission 25/00150/FUL referenced by S42 25/01294/S42 — 25/00150/FUL itself could not be retrieved (council portal returning errors); whether the PPP was superseded, re-registered as a FUL, or remains live is unresolved", "IT load vs grid import split of the 24MW and 40MW figures (operator marketing does not specify)", "DV3's own MW capacity as consented (the 40MW figure is a campus-level operator/APRS figure, not a decision-notice figure)", "Identity of 'DV2' (APRS presumes DataVita's Bothwell Street, Glasgow site) and 'DV5'/'DV7' site allocations", "Grid connection details for the existing campus (operator, voltage, headroom for the 40MW expansion)"]}, "site": {"site_name": "DataVita Fortis campus, York Road, Chapelhall", "settlement": "Chapelhall", "address": "York Road, Chapelhall, Airdrie", "latitude": 55.83, "longitude": -3.95, "location_precision": "approximate", "boundary_precision": "red_line_official", "site_area_m2": {"value": 18000, "unit": "m2", "state": "reported", "claimant": "APRS/New Project Media (DV3 site only: 1.8ha / 4.4 acres)", "phase": "DV3", "confidence": "medium", "notes": "Figure is the DV3 plot adjacent to the existing campus, not the whole campus; the existing DV1 site area was not established.", "source_ids": ["src-npm-dv3-approval", "src-aprs-chapelhall-aigz"]}, "gross_floor_area_m2": {"value": 8000, "unit": "m2", "state": "developer_stated", "claimant": "DataVita", "phase": "DV1 existing", "confidence": "medium", "notes": "Operator-stated technical/facility space of the existing DV1 building.", "source_ids": ["src-datavita-dv1-page", "src-dcd-dv3-2025"]}, "greenfield_brownfield": "mixed", "current_land_use": "Operating data centre campus; DV3 plot was vacant land adjacent to York Road", "green_belt": true, "nearest_settlements": ["Chapelhall", "Airdrie"], "land_notes": "APRS reports the DV1 extension site (25/00150/FUL) is within Green Belt but was granted under NPF4 Policy 8 as compatible with the existing data centre; veteran 'Muirhead Oaks' on the extension site were felled in February 2026 per campaign documentation. Coordinates deliberately coarsened per observatory policy for operating facilities. Location and any boundary shown here come from public record (planning register, operator listings). Earlier snapshots deliberately coarsened this site; that suppression was lifted on 2026-07-30 because all of it is already public.", "source_ids": ["src-aprs-chapelhall-aigz", "src-planit-nlc-25-01159-ppp"], "display_point": [-3.951842857142857, 55.834445714285714], "display_point_offset_m": 505}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": 24, "state": "developer_stated", "phase": "DV1 existing", "claimant": "DataVita", "confidence": "high", "preferred": true, "preferred_rationale": "Consistently stated by the operator, industry directories and press since at least 2025 as the current capacity of the operating facility; whether it is IT load or grid import is not specified.", "notes": "24MW across c.8,000 sqm; Uptime Institute Tier III certified.", "source_ids": ["src-datavita-dv1-page", "src-dcd-dv3-2025", "src-datacentermap-dv1"]}, {"capacity_type": "ultimate_buildout", "value_mw": 40, "state": "developer_stated", "phase": "Campus including DV3/extension", "claimant": "DataVita", "confidence": "medium", "notes": "Operator markets the site as 'expandable to 40MW'; APRS associates the 40MW with the consented DV3/extension works ('planning to increase the site to 40MW', size defined in the environmental management plan for 25/01159/PPP). Not a decision-notice figure.", "source_ids": ["src-datavita-dv1-page", "src-aprs-chapelhall-aigz", "src-datacentermap-dv1"]}, {"capacity_type": "grid_import", "value_mw": 24, "state": "reported", "claimant": "APRS", "confidence": "low", "notes": "APRS states it 'believes' the existing site has a 24MW power connection — an interpretation of the operator's 24MW figure as grid import, not independently confirmed.", "source_ids": ["src-aprs-chapelhall-aigz"]}], "economic_claims": [{"claim_category": "other", "value": 300000000, "unit": "gbp", "geographic_scope": "Combined DV1 expansion and DV3 financing package", "period": "announced 18 August 2026", "claimant": "DataVita, National Wealth Fund and lending partners", "methodology": "£300m total debt package; includes £252.5m bank lending supported by a £202m National Wealth Fund guarantee, plus Scottish National Investment Bank and Siemens Financial Services participation", "independently_reviewed": null, "binding_status": "commitment_stated", "state": "confirmed", "confidence": "high", "notes": "Financing, not project capital expenditure. It supports both new facilities and must not be double-counted as £300m for each phase.", "source_ids": ["src-nwf-datavita-financing-2026", "src-govuk-datavita-financing-2026", "src-datavita-funding-2026"]}, {"claim_category": "direct_construction_jobs", "value": 600, "unit": "jobs", "geographic_scope": "Combined DV1 expansion and DV3", "period": "construction", "claimant": "National Wealth Fund and DataVita", "methodology": "Headline announcement; detailed basis not published", "independently_reviewed": false, "binding_status": "modelled", "state": "reported", "confidence": "medium", "notes": "Approximate combined figure. It is not attributed to either phase individually.", "source_ids": ["src-nwf-datavita-financing-2026", "src-datavita-funding-2026"]}, {"claim_category": "direct_operational_jobs", "value": 100, "unit": "jobs", "geographic_scope": "Combined DV1 expansion and DV3", "period": "when both new facilities are operational", "claimant": "National Wealth Fund and DataVita", "methodology": "Headline announcement; detailed basis not published", "independently_reviewed": false, "binding_status": "aspirational", "state": "reported", "confidence": "medium", "notes": "Approximate permanent-job claim across both new facilities. Wider AI Growth Zone job figures are excluded.", "source_ids": ["src-nwf-datavita-financing-2026", "src-datavita-funding-2026"]}], "planning_cases": [{"reference": "25/00150/FUL", "planning_authority": "North Lanarkshire Council", "application_type": "full_application", "description": "Extension of the existing data centre and associated infrastructure including service yard arrangement and rooftop plant (reference and description as cited in S42 application 25/01294/S42; the record itself could not be opened — council portal returning errors and not present on the PlanIt mirror).", "decision": "approved_with_conditions", "decision_date": "2025-12-04", "decision_notes": "Grant date and NPF4 Policy 8 reasoning reported by APRS; decision notice not directly inspected. Conditions include approved plans, facing materials, fencing/boundary, SUDS/drainage, noise mitigation, landscaping (as enumerated in the S42 variation).", "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "source_ids": ["src-planit-nlc-25-01294-s42", "src-aprs-chapelhall-aigz"]}, {"reference": "25/00150/PPP", "planning_authority": "North Lanarkshire Council", "application_type": "permission_in_principle", "description": "Extension to Data Centre including Alterations, External Plant and Infrastructure, Watercourse Diversion, Biodiversity Enhancement, Access and Associated Development — DataVita Data Centre, York Road, Chapelhall ML6 8HW.", "submission_date": "2025-02-11", "validation_date": "2025-02-25", "consultation_deadline": "2025-04-24", "decision": "pending", "decision_notes": "Shown 'Pending Consideration' on the PlanIt mirror (last updated 2025-07-04); relationship to the granted 25/00150/FUL unresolved — the PPP record may be stale or superseded.", "representations": {"notes": "8 public comments recorded on the portal mirror; support/objection split not available", "as_of_date": "2025-07-04"}, "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/applicationDetails.do?keyVal=SRIUXBBAGDF00&activeTab=summary", "last_checked_at": "2026-07-30", "source_ids": ["src-planit-nlc-25-00150-ppp"]}, {"reference": "25/01294/S42", "planning_authority": "North Lanarkshire Council", "application_type": "variation", "description": "Section 42 application to vary permission 25/00150/FUL: changes to conditions 1 (approved plans), 6 (facing materials), 7 (fence and boundary treatment), 8-9 (SUDS and drainage), 11 (revised noise mitigation for updated service yard and rooftop plant), 12-13 (revised landscape and maintenance proposals).", "submission_date": "2025-12-09", "validation_date": "2025-12-12", "consultation_deadline": "2026-01-05", "decision_date": "2026-02-24", "decision": "approved_with_conditions", "decision_notes": "Delegated decision; permission expires 2029-02-24; 62 documents on the portal.", "representations": {"notes": "2 public comments recorded", "as_of_date": "2026-03-20"}, "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/applicationDetails.do?keyVal=T6ZQ6ABAJXH00&activeTab=summary", "last_checked_at": "2026-07-30", "source_ids": ["src-planit-nlc-25-01294-s42"]}, {"reference": "25/01159/PPP", "planning_authority": "North Lanarkshire Council", "application_type": "permission_in_principle", "description": "DV3: Data Centre including Associated Plant, Access and Parking Provision — Land Adjacent To York Road, Chapelhall (1.8ha / 4.4 acres).", "submission_date": "2025-10-31", "validation_date": "2025-11-10", "consultation_deadline": "2025-12-04", "decision_date": "2026-01-09", "decision": "approved_with_conditions", "decision_notes": "Delegated decision; permission expires 2031-01-09. Conditions include building and plant details, noise, drainage, site investigation/remediation, lighting, site access and infrastructure to service a heat network (per subsequent MSC applications).", "representations": {"notes": "5 public comments recorded; split not available", "as_of_date": "2026-01-26"}, "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/applicationDetails.do?keyVal=T501KXBAIJ800&activeTab=summary", "last_checked_at": "2026-07-30", "events": [{"event_date": "2026-05-25", "event_type": "msc_decision", "title": "26/00350/MSC permitted (building and plant details, noise)", "source_ids": ["src-planit-nlc-26-00350-msc"]}, {"event_date": "2026-06-11", "event_type": "msc_decision", "title": "26/00214/MSC permitted (drainage, site investigation, remediation)", "source_ids": ["src-planit-nlc-26-00214-msc"]}, {"event_date": "2026-07-06", "event_type": "msc_submitted", "title": "26/00803/MSC lodged (lighting, heat-network servicing infrastructure, site access) — undecided", "source_ids": ["src-planit-nlc-26-00803-msc"]}], "source_ids": ["src-planit-nlc-25-01159-ppp", "src-npm-dv3-approval"]}, {"reference": "26/00214/MSC", "planning_authority": "North Lanarkshire Council", "application_type": "msc", "description": "DV3 conditions discharge: drainage (1(g) and 2), intrusive site investigation (3), ISI findings/remediation (4).", "submission_date": "2026-03-03", "decision_date": "2026-06-11", "decision": "approved", "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "source_ids": ["src-planit-nlc-26-00214-msc"]}, {"reference": "26/00350/MSC", "planning_authority": "North Lanarkshire Council", "application_type": "msc", "description": "DV3 conditions discharge: building and plant details (1(a)), noise impact assessment (1(h), 13).", "submission_date": "2026-03-26", "decision_date": "2026-05-25", "decision": "approved", "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "source_ids": ["src-planit-nlc-26-00350-msc"]}, {"reference": "26/00803/MSC", "planning_authority": "North Lanarkshire Council", "application_type": "msc", "description": "DV3 conditions discharge: lighting and infrastructure to service a heat network (1(a)), site access (1(b)).", "submission_date": "2026-07-06", "decision": "pending", "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "source_ids": ["src-planit-nlc-26-00803-msc"]}], "organisations": [{"name": "HFD DataVita Limited", "role": "operator", "company_number": "SC467509", "jurisdiction": "Scotland", "website": "https://www.datavita.co.uk/", "ownership_summary": "Incorporated 2014-01-15 as DataVita Limited; renamed HFD DataVita Limited. PSC since 2024-05-01 is HFD Technology Group Limited (SC806309); previously HFD Group Limited (SC362322) 2021-2024, HFD Managements Ltd (SC234591) 2019-2021, and founder William Dale Hill 2016-2019. Registered office 177 Bothwell Street, Glasgow G2 7ER.", "beneficial_owner_public": true, "confidence": "high", "source_ids": ["src-ch-hfd-datavita"]}, {"name": "HFD Technology Group Limited", "role": "parent_company", "company_number": "SC806309", "jurisdiction": "Scotland", "ownership_summary": "Registered person with significant control of HFD DataVita Limited since 1 May 2024 (75%+ shares and votes, right to appoint/remove directors); HFD Group's technology division holding company.", "beneficial_owner_public": true, "valid_from": "2024-05-01", "confidence": "high", "source_ids": ["src-ch-hfd-datavita"]}, {"name": "HFD Group", "role": "parent_company", "company_number": "SC362322", "jurisdiction": "Scotland", "website": "https://www.hfdgroup.com/", "ownership_summary": "Wider family-owned property/renewables/technology group (HFD Group Limited was PSC of DataVita 2021-2024); DataVita is described as HFD's data centre/technology division. Group also spans HFD Property and HFD Renewables divisions.", "confidence": "high", "notes": "Committed £1m annually to local charities under the AI Growth Zone announcement.", "source_ids": ["src-ch-hfd-datavita", "src-govuk-lanarkshire-aigz-2026", "src-hfd-nlep"]}, {"name": "North Lanarkshire Council", "role": "planning_authority", "jurisdiction": "Scotland", "source_ids": ["src-planit-nlc-25-01159-ppp"]}, {"name": "CoreWeave", "role": "tenant", "jurisdiction": "United States (NASDAQ: CRWV)", "website": "https://www.coreweave.com/", "confidence": "high", "notes": "The National Wealth Fund states that full capacity of both the DV1 expansion and DV3 is contracted to CoreWeave under a 15-year lease. Commercial contract details and the capacity split between the facilities are not public.", "source_ids": ["src-coreweave-uk-15bn-2025", "src-futurescot-coreweave-datavita", "src-nwf-datavita-financing-2026"]}], "community": {"summary": "The operating facility itself has attracted little recorded opposition, but the 2025-26 expansion consents (DV1 extension and DV3) drew a small number of portal comments and campaign criticism, most prominently over the February 2026 felling of the 'Muirhead Oaks', described by a local historian as an avenue of veteran oaks on the extension site.", "principal_concerns": [{"concern": "Felling of veteran 'Muirhead Oaks' (described locally as Category A, ecologically and historically important) on the extension site in February 2026; APRS notes the tree constraints report recorded veteran trees and that buildings are sited in a high-quality tree group (G5)", "raised_by": "Maxine Ross (local horticulturalist/historian) and APRS", "source_ids": ["src-aprs-chapelhall-aigz"]}, {"concern": "Green Belt encroachment and watercourse diversion associated with the extension; council granted under NPF4 Policy 8 as compatible with the existing data centre", "raised_by": "APRS", "source_ids": ["src-aprs-chapelhall-aigz"]}], "stakeholder_positions": [{"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Critical of cumulative Green Belt data centre and energy development around Chapelhall and of the transparency of the AI Growth Zone; documents each DataVita/HFD planning case", "source_ids": ["src-aprs-chapelhall-aigz"]}, {"stakeholder": "North Lanarkshire Council (corporate/leadership)", "stakeholder_type": "government", "position": "Welcomed the AI Growth Zone designation anchored on the DataVita campus", "date": "2026-01-29", "source_ids": ["src-nlc-news-aigz"]}], "campaign_groups": ["Action to Protect Rural Scotland (APRS)"], "planning_authority_contact": "North Lanarkshire Council, eplanning.northlanarkshire.gov.uk", "notes": "Portal comment counts: 8 on 25/00150/PPP, 5 on 25/01159/PPP, 2 on 25/01294/S42 (objection/support split not retrievable while the council portal is down)."}}, {"project": {"slug": "datavita-dv2", "canonical_name": "DataVita DV2 (177 Bothwell Street, Glasgow)", "display_name": "DataVita DV2 Glasgow", "summary": "DV2 is DataVita's city-centre Glasgow colocation facility, located in the basement of the HFD Group office development at 177 Bothwell Street in the International Financial Services District. Directory listings describe roughly 1,000 sq m of space, about 130 racks and ~1 MW of power, built to a Tier III design. DataVita is wholly owned by HFD Group and also operates the larger DV1 campus in Lanarkshire (recorded separately).", "project_type": "colocation", "status": "operating", "status_source_ids": ["src-datavita-dv2"], "maturity_level": "M5", "maturity_explanation": "Actively marketed operating facility on DataVita's own website and third-party directories as of July 2026.", "verification_level": "reported", "local_authority": "Glasgow City Council", "region": "Glasgow and Clyde Valley", "related_project_slugs": ["datavita-dv1", "datavita-dv4", "datavita-dv6"], "last_verified_at": "2026-07-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "unknowns": ["Year DV2 opened (the host building at 177 Bothwell Street completed circa 2022; DV2 opening date not separately confirmed)", "Whether the ~1 MW figure is IT load or gross power", "Formal Uptime Institute certification status (marketed as 'Tier III design')"]}, "site": {"site_name": "DataVita DV2", "settlement": "Glasgow (city centre, International Financial Services District)", "latitude": 55.861447, "longitude": -4.265494, "location_precision": "exact", "greenfield_brownfield": "brownfield", "current_land_use": "Data centre within the basement of a modern city-centre office building", "land_notes": "DataVita's own location page confirms DV2 occupies the basement of 177 Bothwell Street, Glasgow, in the International Financial Services District, and states 1,000 m2 of space and 130 racks. The building postcode G2 7ER is corroborated by HFD Group Holdings Limited's registered correspondence address at Companies House and by NHS Education for Scotland's published office address in the same building; one commercial listing (LoopNet) instead gives G2 7JH, which is recorded here as an unresolved minor conflict. Coordinates derive from the Royal Mail postcode unit centroid returned by the postcodes.io API for the postcode recorded above. The site is a basement within a 13-storey office block, so the coordinate locates the host building rather than a standalone data centre plot. Earlier snapshots deliberately coarsened this site; that suppression was lifted on 2026-07-30 because all of it is already public.", "source_ids": ["src-datavita-dv2", "src-datavita-dv2-location", "src-dcm-datavita-dv2", "src-nes-177-bothwell", "src-postcodes-io-g2-7er"], "address": "Basement, 177 Bothwell Street, Glasgow", "postcode": "G2 7ER", "gross_floor_area_m2": {"value": 1000, "unit": "m2", "state": "developer_stated", "claimant": "DataVita", "confidence": "medium", "notes": "DataVita states 1,000 m2 (about 10,765 sq ft) across 130 racks for DV2. This is the data centre floorspace within the basement, not the floor area of the host building.", "source_ids": ["src-datavita-dv2-location"]}}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": 1.0, "state": "reported", "claimant": "Data Center Map / datacenters.com listings", "confidence": "low", "notes": "~1 MW, ~130 racks, ~1,000 sq m; Tier III design claimed by operator. Not broken down into IT vs gross load.", "source_ids": ["src-dcm-datavita-dv2", "src-datavita-dv2"]}], "organisations": [{"name": "DataVita Ltd", "role": "operator", "jurisdiction": "Scotland", "website": "https://www.datavita.co.uk", "ownership_summary": "Scottish data centre and connectivity operator; states it is 100% owned by HFD Group. Also operates DV1 (Fortis) campus in Lanarkshire.", "confidence": "high", "source_ids": ["src-datavita-about", "src-datavita-dv2"]}, {"name": "HFD Group", "role": "parent_company", "jurisdiction": "Scotland", "ownership_summary": "Scottish commercial property, technology and renewable-energy group; owner and developer of 177 Bothwell Street and 100% owner of DataVita.", "confidence": "high", "source_ids": ["src-datavita-about"]}]}, {"project": {"slug": "datavita-dv4", "canonical_name": "DataVita DV4 Data Centre and Battery Storage, Lancaster Avenue, Chapelhall", "display_name": "DataVita DV4 (Lancaster Avenue, Chapelhall)", "aliases": [{"alias": "DV4", "alias_type": "phase_name", "source_ids": ["src-aprs-chapelhall-aigz", "src-ch-datavita-spvs"]}, {"alias": "Land At Lancaster Avenue, Chapelhall", "alias_type": "place_name", "source_ids": ["src-planit-nlc-25-01322-pan"]}, {"alias": "DataVita DV4 Limited", "alias_type": "spv_name", "source_ids": ["src-ch-datavita-spvs"]}], "summary": "Early-stage DataVita proposal on Green Belt land at Lancaster Avenue, Chapelhall, within the Lanarkshire AI Growth Zone. A PAN was lodged in December 2025 and North Lanarkshire Council decided in June 2026 that EIA was not required for a c.100-124 MW data centre. On 2 September 2026 DataVita announced that it had submitted a planning-permission-in-principle application, with a revised maximum height of 26 m, closed-loop cooling and site-specific economic and community claims. No validated council reference was located by 3 September, so the record remains at M1/pre-application rather than treating a developer-announced submission as a live validated case. The 500 MW headline belongs to the wider zone, not DV4 alone.", "project_type": "hyperscale", "status": "pre_application", "status_source_ids": ["src-planit-nlc-25-01322-pan", "src-planit-nlc-26-00707-eiascr"], "maturity_level": "M1", "maturity_explanation": "PAN 25/01322/PAN and EIA screening 26/00707/EIASCR are confirmed official records. DataVita says it submitted a planning-permission-in-principle application on 2 September 2026, but no reference or validation record appeared in the council's weekly list when checked on 3 September. Under this Observatory's method, it remains M1 until validation is confirmed.", "verification_level": "verified", "local_authority": "North Lanarkshire Council", "region": "Lanarkshire", "related_project_slugs": ["datavita-dv1", "datavita-dv6", "datavita-dv2"], "first_public_date": "2025-12-17", "anticipated_operational_date": "UK Government FoI response (per APRS): 'DV4 will be driven by Scottish Power connections timescales which we expect to be brought forward to 2027'", "last_verified_at": "2026-09-03", "next_review_at": "2026-09-10", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-09-02", "headline": "DataVita announced submission of a revised DV4 planning application; council reference and validation still awaiting confirmation", "source_ids": ["src-datavita-dv4-submission-2026"]}, "unknowns": ["Named applicant on the PAN/screening (portal shows 'See source'; agent address 111 McDonald Road, Edinburgh; SPV DataVita DV4 Ltd exists but its role on the applications is unconfirmed)", "Reconciliation of capacity figures: screening report says c.100-124MW; an earlier APRS/press characterisation said 'up to 200MW'; the 500MW AI Growth Zone figure is zone-level and must not be attributed to this building", "Whether the 100-124MW figure is IT load or grid import", "Validated application reference, validation date and complete public document set for the application DataVita says it submitted on 2 September 2026", "Site area, official red-line boundary and number of buildings; the developer has now stated a revised maximum height of 26 m but full application documents were not yet available", "Size of the proposed on-site Battery Energy Storage (if over 50MW it would go to the Energy Consents Unit as a separate Section 36 application, per the PAN)", "Grid connection details behind the FoI reference to 'Scottish Power connections timescales... brought forward to 2027'", "Formal community council positions on DV4 specifically", "Whether and when North Lanarkshire Council will validate the submitted planning-permission-in-principle application"]}, "site": {"site_name": "Land at Lancaster Avenue, Chapelhall", "settlement": "Chapelhall", "address": "Land At Lancaster Avenue, Chapelhall, North Lanarkshire", "latitude": 55.83653, "longitude": -3.93559, "location_precision": "site_centroid", "boundary_precision": "red_line_official", "max_building_height_m": {"value": 26, "unit": "m", "state": "developer_stated", "claimant": "DataVita", "notes": "Revised maximum announced with the 2 September 2026 submission; reduced from 30 m during consultation. Awaiting confirmation in validated application documents.", "source_ids": ["src-datavita-dv4-submission-2026"]}, "greenfield_brownfield": "greenfield", "green_belt": true, "current_land_use": "Green Belt land east of Chapelhall; a previous consented/proposed scheme for the site comprised a restaurant and other development per APRS's reading of the screening report", "nearest_settlements": ["Chapelhall", "Newhouse"], "land_notes": "Coordinates are the application point from the council portal record (easting/northing 278876/662062). A validated application boundary had not been published by 3 September 2026. DataVita says the submitted design adds more than 1,000 m of native hedgerow; this remains a developer commitment pending the application documents.", "source_ids": ["src-planit-nlc-25-01322-pan", "src-planit-nlc-26-00707-eiascr", "src-datavita-dv4-submission-2026", "src-aprs-chapelhall-aigz"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": null, "minimum_mw": 100, "maximum_mw": 124, "state": "developer_stated", "applicable_date": "2026-06-04", "claimant": "Developer's EIA screening report (26/00707/EIASCR), as quoted by APRS", "confidence": "medium", "preferred": true, "preferred_rationale": "Most recent figure and the only one appearing in a formal planning submission ('the outline proposals comprise a c.100-124MW green data centre'); basis (IT load vs grid import) unstated.", "source_ids": ["src-planit-nlc-26-00707-eiascr", "src-aprs-chapelhall-aigz"]}, {"capacity_type": "unspecified", "value_mw": null, "maximum_mw": 200, "state": "reported", "claimant": "Press/campaign characterisation ('up to 200MW') during early consultation", "confidence": "low", "notes": "Circulated during the consultation period; superseded in practice by the screening report's c.100-124MW. Preserved as a conflicting claim.", "source_ids": ["src-aprs-chapelhall-aigz"]}, {"capacity_type": "battery_storage", "value_mw": null, "state": "not_disclosed", "claimant": "PAN 25/01322/PAN", "notes": "PAN anticipates ancillary Battery Energy Storage and generation; size undisclosed — if greater than 50MW it would form a separate Section 36 application to the Energy Consents Unit.", "source_ids": ["src-planit-nlc-25-01322-pan"]}, {"capacity_type": "ultimate_buildout", "value_mw": 500, "state": "developer_stated", "claimant": "DataVita / UK Government (Lanarkshire AI Growth Zone announcement)", "confidence": "low", "notes": "ZONE-LEVEL claim across the whole AI Growth Zone (multiple sites including DV6 at South Lanridge), recorded here only for context — not attributable to the Lancaster Avenue building(s).", "source_ids": ["src-govuk-lanarkshire-aigz-2026", "src-datavita-aigz-faq", "src-scn-aigz-2026"]}], "energy_estimates": [{"scenario_name": "Developer zone-level claims (Lanarkshire AI Growth Zone)", "phase": "Zone (all sites)", "annual_energy_gwh": null, "pue": 1.15, "renewable_claim_percent": 100, "matching_method": "onsite", "power_purchase_agreement": null, "onsite_generation": "1GW+ private-wire renewables claimed: 800MW wind, 400MW+ solar, 2,400MWh battery storage, delivered by HFD Renewables", "estimate_type": "developer", "state": "developer_stated", "confidence": "low", "notes": "Zone-level marketing claims (PUE 1.15, sub-5 gCO2e/kWh). APRS analysis argues the claimed renewables would need c.100 km2 and would still deliver only about half the energy a 500MW load requires; UK Government press release says zone energy 'drawn from on-site renewables'. Recorded on DV4 as the AIGZ context record; applies equally to DV6.", "source_ids": ["src-datavita-aigz-faq", "src-scn-aigz-2026", "src-govuk-lanarkshire-aigz-2026", "src-aprs-chapelhall-aigz"]}, {"scenario_name": "DV4 design target announced with application submission", "phase": "DV4 site", "annual_energy_gwh": null, "pue": 1.25, "renewable_claim_percent": 100, "matching_method": "annual_certificates", "power_purchase_agreement": null, "onsite_generation": "HVO-fuelled standby generation proposed; not a normal operating supply", "estimate_type": "developer", "state": "developer_stated", "confidence": "medium", "notes": "DataVita states a target PUE below 1.25 and 100% REGO-backed Scottish electricity. Recording 1.25 represents the disclosed target ceiling, not measured performance. REGO certificates do not demonstrate hourly matching or a dedicated physical supply.", "source_ids": ["src-datavita-dv4-submission-2026"]}], "water_estimates": [{"cooling_type": "closed_loop_liquid", "cooling_description": "Developer states DV4 will operate a closed-loop cooling system with water recirculating continuously; 'roughly the same amount of water as one average family home', no evaporative cooling and 'no ongoing water consumption for cooling'", "annual_water_m3": null, "potable_water": null, "closed_loop": true, "wue_l_per_kwh": 0.05, "estimate_type": "developer", "state": "developer_stated", "confidence": "medium", "notes": "DataVita's submission announcement repeats the closed-loop/no-evaporative-cooling design and states a WUE target of no more than 0.05 L/kWh. This is a design target, not measured use; annual and initial-fill volumes remain undisclosed.", "source_ids": ["src-datavita-aigz-faq", "src-aprs-chapelhall-aigz", "src-datavita-dv4-submission-2026"]}], "economic_claims": [{"claim_category": "total_jobs_unspecified", "value": 3400, "unit": "jobs", "geographic_scope": "Lanarkshire AI Growth Zone (ZONE-LEVEL, all sites — not DV4 alone)", "period": "over the coming years", "claimant": "UK Government (DSIT) / DataVita", "methodology": "Not published; press-release figure spanning construction, data centre operations, renewable energy and AI-related roles", "independently_reviewed": false, "binding_status": "aspirational", "state": "reported", "confidence": "low", "notes": "Roughly 800 described as 'high-value AI roles' with the remainder construction/infrastructure. APRS FoI analysis claims more than 90% of these are construction, indirect or induced jobs, and that induced jobs need not be in Lanarkshire or Scotland.", "source_ids": ["src-govuk-lanarkshire-aigz-2026", "src-datavita-aigz-faq", "src-aprs-chapelhall-aigz"]}, {"claim_category": "direct_operational_jobs", "value": 800, "unit": "jobs", "geographic_scope": "Lanarkshire AI Growth Zone (ZONE-LEVEL)", "claimant": "UK Government (DSIT)", "methodology": "Described as 'around 800 high-value AI roles — researchers, coders and data centre staff'; category mixes operational data-centre staff with wider AI roles, so treated as an approximation of direct operational/AI employment", "binding_status": "aspirational", "state": "reported", "confidence": "low", "source_ids": ["src-govuk-lanarkshire-aigz-2026"]}, {"claim_category": "total_jobs_unspecified", "value": null, "unit": "jobs", "geographic_scope": "Lanarkshire AI Growth Zone", "claimant": "APRS (based on UK Government FoI response)", "methodology": "FoI response on the composition of the 3,400 figure; APRS states >90% are construction, indirect or induced, and a Parliamentary Question established induced jobs could arise anywhere in the UK", "binding_status": "unstated", "state": "disputed", "confidence": "medium", "notes": "Counter-claim disputing the headline zone jobs figure; underlying FoI documents not independently inspected.", "source_ids": ["src-aprs-chapelhall-aigz"]}, {"claim_category": "apprenticeships", "value": 50, "unit": "jobs", "geographic_scope": "Lanarkshire AI Growth Zone (ZONE-LEVEL)", "claimant": "UK Government (DSIT)", "binding_status": "commitment_stated", "state": "reported", "confidence": "low", "source_ids": ["src-govuk-lanarkshire-aigz-2026"]}, {"claim_category": "capital_expenditure", "value": 8200000000, "unit": "gbp", "geographic_scope": "Lanarkshire AI Growth Zone (ZONE-LEVEL private investment)", "claimant": "UK Government (DSIT) / DataVita", "binding_status": "aspirational", "state": "reported", "confidence": "low", "notes": "£8.2bn total private investment claim for the zone; includes CoreWeave's £1.5bn commitment. No breakdown by site published.", "source_ids": ["src-govuk-lanarkshire-aigz-2026", "src-datavita-aigz-faq", "src-scn-aigz-2026"]}, {"claim_category": "capital_expenditure", "value": 1500000000, "unit": "gbp", "geographic_scope": "UK (CoreWeave commitment centred on DataVita's Lanarkshire campus)", "claimant": "CoreWeave", "binding_status": "commitment_stated", "state": "developer_stated", "confidence": "medium", "notes": "September 2025 investor announcement of a £1.5bn UK commitment including NVIDIA Grace Blackwell Ultra deployment at DataVita's Lanarkshire campus; an announced commitment, not a disclosed contract.", "source_ids": ["src-coreweave-uk-15bn-2025"]}, {"claim_category": "community_benefit", "value": 543000000, "unit": "gbp", "geographic_scope": "Lanarkshire AI Growth Zone communities", "period": "15 years at full operation (£36m+/year per developer FAQ)", "claimant": "UK Government (DSIT) / DataVita", "binding_status": "commitment_stated", "state": "reported", "confidence": "low", "notes": "Community Investment Fund of up to £543m; no legal mechanism (e.g. s75) published. HFD Group separately pledges £1m/year to local charities.", "source_ids": ["src-govuk-lanarkshire-aigz-2026", "src-datavita-aigz-faq"]}, {"claim_category": "other", "value": 900000000, "unit": "gbp", "geographic_scope": "Local salaries, Lanarkshire AI Growth Zone", "period": "first five years of operation", "claimant": "DataVita (AI Growth Zone FAQ)", "methodology": "Not published", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'Local salaries projected to exceed £900m over first five years of operation'.", "source_ids": ["src-datavita-aigz-faq"]}, {"claim_category": "capital_expenditure", "value": 849600000, "unit": "gbp", "geographic_scope": "DV4 construction", "period": "two-year construction programme", "claimant": "DataVita", "methodology": "Developer-commissioned economic assessment; underlying report not yet available in a validated planning file", "independently_reviewed": false, "binding_status": "modelled", "state": "developer_stated", "confidence": "medium", "source_ids": ["src-datavita-dv4-submission-2026"]}, {"claim_category": "construction_job_years", "value": 2650, "unit": "job_years", "geographic_scope": "Scotland", "period": "two-year DV4 construction programme", "claimant": "DataVita", "methodology": "Developer-commissioned economic assessment; detailed assumptions not published in the announcement", "independently_reviewed": false, "binding_status": "modelled", "state": "developer_stated", "confidence": "medium", "source_ids": ["src-datavita-dv4-submission-2026"]}, {"claim_category": "direct_operational_jobs", "value": 120, "unit": "jobs", "geographic_scope": "DV4 site", "period": "when operational", "claimant": "DataVita", "methodology": "Developer-stated permanent skilled roles", "independently_reviewed": false, "binding_status": "aspirational", "state": "developer_stated", "confidence": "medium", "source_ids": ["src-datavita-dv4-submission-2026"]}, {"claim_category": "business_rates", "value": 30000000, "unit": "gbp", "geographic_scope": "North Lanarkshire", "period": "more than £30m over 25 years", "claimant": "DataVita", "methodology": "Not published in the announcement", "independently_reviewed": false, "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "Recorded at the disclosed floor of £30m; the developer's wording is 'more than'.", "source_ids": ["src-datavita-dv4-submission-2026"]}, {"claim_category": "community_benefit", "value": 75000000, "unit": "gbp", "geographic_scope": "Local community around DV4", "period": "15 years", "claimant": "DataVita", "methodology": "Developer announcement; allocation and governance details not yet published", "independently_reviewed": false, "binding_status": "commitment_stated", "state": "developer_stated", "confidence": "medium", "notes": "Site-specific DV4 claim, separate from the wider zone-level fund. No planning obligation or other binding mechanism was located.", "source_ids": ["src-datavita-dv4-submission-2026"]}], "planning_cases": [{"reference": "25/01322/PAN", "planning_authority": "North Lanarkshire Council", "application_type": "pan", "description": "Proposal of Application Notice: construction of data centre building(s), together with associated development, infrastructure and utilities including flexible commercial/industrial buildings, substation, and battery energy storage (BES) and generation (if BES greater than 50MW it will form a separate application to the ECU for Section 36 consent) — Land At Lancaster Avenue, Chapelhall.", "submission_date": "2025-12-17", "validation_date": "2026-01-09", "decision_date": "2026-01-19", "decision": "other", "decision_notes": "PAN 'Comments' decision issued 2026-01-19 (standard PAN acknowledgement enabling a major application after 12 weeks).", "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/applicationDetails.do?keyVal=T7H37XBA0NC00&activeTab=summary", "last_checked_at": "2026-07-30", "events": [{"event_date": "2026-05-12", "event_type": "consultation_event", "title": "Developer consultation event 1, Mount Pleasant Community Centre, 3:00-6:30pm", "source_ids": ["src-aprs-chapelhall-aigz"]}, {"event_date": "2026-06-02", "event_type": "consultation_event", "title": "Developer consultation event 2 (venue TBC), 4:00-8:00pm", "source_ids": ["src-aprs-chapelhall-aigz"]}, {"event_date": "2026-06-04", "event_type": "consultation_event", "title": "Developer consultation event 3, Mount Pleasant Community Centre, 3:00-6:30pm", "source_ids": ["src-aprs-chapelhall-aigz"]}], "source_ids": ["src-planit-nlc-25-01322-pan"]}, {"reference": "26/00707/EIASCR", "planning_authority": "North Lanarkshire Council", "application_type": "eia_screening", "description": "EIA screening opinion request: proposed data centre development and associated landscaping, access works and other infrastructure. Developer's screening report describes 'a c.100-124MW green data centre providing data management services for public sector, business and industry customers', characterised as Class 6 Storage & Distribution use.", "submission_date": "2026-06-04", "validation_date": "2026-06-04", "decision_date": "2026-06-19", "decision": "screening_eia_not_required", "eia_required": false, "decision_notes": "Determined in nine working days. APRS reports the developer's screening report was initially absent from the portal (obtained via a council request taking two weeks) and the screening opinion itself was only published on 2026-07-20; APRS describes the screening report as inadequate, with no layout diagram of the proposed development.", "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/applicationDetails.do?keyVal=TGFAEFBA0EC00&activeTab=summary", "last_checked_at": "2026-07-30", "source_ids": ["src-planit-nlc-26-00707-eiascr", "src-aprs-chapelhall-aigz"]}, {"reference": null, "planning_authority": "North Lanarkshire Council", "application_type": "permission_in_principle", "description": "Planning-permission-in-principle application for DV4 at Lancaster Avenue, announced as submitted by DataVita on 2 September 2026. The developer says the design was revised after consultation, including a maximum height reduction from 30 m to 26 m.", "submission_date": "2026-09-02", "decision": "other", "decision_notes": "Developer-announced submission only. No application reference or validation date was present in North Lanarkshire Council's weekly list when checked on 3 September 2026; it is not counted as a live formal application until an official record appears.", "last_checked_at": "2026-09-03", "events": [{"event_date": "2026-09-02", "event_type": "developer_announced_submission", "title": "DataVita announces submission of its DV4 planning application", "source_ids": ["src-datavita-dv4-submission-2026"]}], "source_ids": ["src-datavita-dv4-submission-2026"]}], "organisations": [{"name": "DataVita (HFD DataVita Limited)", "role": "developer", "company_number": "SC467509", "jurisdiction": "Scotland", "website": "https://www.datavita.co.uk/", "ownership_summary": "HFD Group's data centre division; PSC HFD Technology Group Limited (SC806309).", "beneficial_owner_public": true, "confidence": "medium", "notes": "DataVita fronts the Lanarkshire AI Growth Zone programme of which DV4 is a component; the named applicant on the PAN could not be read from the portal mirror ('See source').", "source_ids": ["src-ch-hfd-datavita", "src-aprs-chapelhall-aigz", "src-govuk-lanarkshire-aigz-2026"]}, {"name": "DataVita DV4 Limited", "role": "spv", "company_number": "SC863395", "jurisdiction": "Scotland", "ownership_summary": "Incorporated 2025-09-19 as HFD Renewables 1 Limited, renamed DataVita DV4 Limited; registered at 177 Bothwell Street, Glasgow G2 7ER (HFD Group office).", "beneficial_owner_public": true, "confidence": "medium", "notes": "Presumed project vehicle for DV4 based on its name and timing; not yet confirmed as applicant on any planning record.", "source_ids": ["src-ch-datavita-spvs"]}, {"name": "CoreWeave", "role": "tenant", "jurisdiction": "United States (NASDAQ: CRWV)", "website": "https://www.coreweave.com/", "confidence": "low", "notes": "Anchor partner of the Lanarkshire AI Growth Zone (£1.5bn commitment announced September 2025; designation 29 January 2026). Announced partnership only — no published contract ties CoreWeave to the DV4 building specifically.", "source_ids": ["src-coreweave-uk-15bn-2025", "src-govuk-lanarkshire-aigz-2026"]}, {"name": "HFD Group", "role": "parent_company", "company_number": "SC362322", "jurisdiction": "Scotland", "website": "https://www.hfdgroup.com/", "ownership_summary": "Family-owned group; DataVita is its data centre division and HFD Renewables its energy division delivering the private-wire renewables claimed for the zone.", "confidence": "high", "source_ids": ["src-ch-hfd-datavita", "src-hfd-nlep"]}, {"name": "North Lanarkshire Council", "role": "planning_authority", "jurisdiction": "Scotland", "source_ids": ["src-planit-nlc-25-01322-pan"]}, {"name": "UK Government (DSIT)", "role": "government", "jurisdiction": "United Kingdom", "notes": "Designated the Lanarkshire AI Growth Zone on 29 January 2026 (written statement HLWS1290), conditional on agreed criteria and milestones; £5m UK government investment.", "source_ids": ["src-govuk-lanarkshire-aigz-2026", "src-parl-hlws1290"]}], "community": {"summary": "DV4 sits within the contested Lanarkshire AI Growth Zone. APRS and local campaigners criticise the lack of transparency about the zone's extent, the Green Belt location, the adequacy of EIA screening, and headline jobs figures. DataVita says it revised the design after May-June consultation and now proposes a £75m site-specific community fund, local-contract targets, native hedgerow and heat-recovery discussions. These remain developer commitments until the validated application and any legal agreement are published.", "principal_concerns": [{"concern": "Transparency: the extent of the AI Growth Zone has not been published; APRS obtained the DV4 screening report only via a council request and notes the screening opinion was published a month after the decision", "raised_by": "APRS", "source_ids": ["src-aprs-chapelhall-aigz"]}, {"concern": "Adequacy of EIA screening: screening determined 'not required' in nine working days on a report APRS describes as containing no layout diagram of the proposed development", "raised_by": "APRS", "source_ids": ["src-aprs-chapelhall-aigz", "src-planit-nlc-26-00707-eiascr"]}, {"concern": "Green Belt loss and cumulative impact with DV6, ILI's Aurelius proposal and multiple energy developments south and east of Chapelhall", "raised_by": "APRS", "source_ids": ["src-aprs-chapelhall-aigz"]}, {"concern": "Jobs claims: FoI response indicates >90% of the 3,400 zone jobs are construction/indirect/induced, with induced jobs potentially arising outside Lanarkshire or Scotland", "raised_by": "APRS (FoI to UK Government)", "source_ids": ["src-aprs-chapelhall-aigz"]}], "claimed_local_benefits": [{"benefit": "£75m DV4 community fund over 15 years, with allocation and governance still to be published", "claimant": "DataVita", "binding_status": "commitment_stated", "source_ids": ["src-datavita-dv4-submission-2026"]}, {"benefit": "Target for at least 40% of capital contracts to be placed with local businesses", "claimant": "DataVita", "binding_status": "aspirational", "source_ids": ["src-datavita-dv4-submission-2026"]}, {"benefit": "Heat-recovery discussions with University Hospital Monklands and BioCity", "claimant": "DataVita", "binding_status": "aspirational", "source_ids": ["src-datavita-dv4-submission-2026"]}, {"benefit": "AI Growth Zone-wide Community Investment Fund of up to £543m over 15 years at full operation (£36m+/year), plus £1m/year HFD charitable giving; this is not a DV4-only sum and must not be added to the proposed £75m DV4 fund", "claimant": "DataVita / UK Government", "binding_status": "commitment_stated", "source_ids": ["src-datavita-aigz-faq", "src-govuk-lanarkshire-aigz-2026"]}, {"benefit": "Excess heat from cooling systems to be redirected to University Hospital Monklands", "claimant": "UK Government (DSIT)", "binding_status": "aspirational", "source_ids": ["src-govuk-lanarkshire-aigz-2026"]}, {"benefit": "50 apprenticeships for Scottish AI talent", "claimant": "UK Government (DSIT)", "binding_status": "commitment_stated", "source_ids": ["src-govuk-lanarkshire-aigz-2026"]}], "stakeholder_positions": [{"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Opposed/critical: transparency, Green Belt, screening adequacy, jobs and renewable-energy deliverability critiques", "source_ids": ["src-aprs-chapelhall-aigz"]}, {"stakeholder": "North Lanarkshire Council (leadership)", "stakeholder_type": "government", "position": "Welcomed the AI Growth Zone designation", "date": "2026-01-29", "source_ids": ["src-nlc-news-aigz"]}, {"stakeholder": "UK Government (DSIT)", "stakeholder_type": "government", "position": "Designated and promotes the zone; 'AI Growth Zones are bringing generation-defining opportunity' (Technology Secretary Liz Kendall)", "date": "2026-01-29", "source_ids": ["src-govuk-lanarkshire-aigz-2026"]}], "campaign_groups": ["Action to Protect Rural Scotland (APRS)"], "planning_authority_contact": "North Lanarkshire Council, eplanning.northlanarkshire.gov.uk", "notes": "Developer consultation events: 12 May 2026 (Mount Pleasant Community Centre), 2 June 2026 (venue TBC), 4 June 2026 (Mount Pleasant Community Centre). APRS reminds residents comments at developer events are not formal representations. Application-submission benefits are developer-stated; no section 75 agreement or other enforceable mechanism was available by 3 September 2026."}, "grid": {"network_operator": "SP Energy Networks (inferred from FoI reference to 'Scottish Power connections timescales')", "connection_status": "unknown", "target_connection_year": "2027", "evidence_basis": "UK Government FoI response quoted by APRS: 'DV4 will be driven by Scottish Power connections timescales which we expect to be brought forward to 2027.' Zone-level developer material additionally claims 1GW+ of private-wire renewable generation (800MW wind, 400MW+ solar, 2,400MWh BESS) rather than reliance on grid import.", "reinforcement_required": null, "notes": "No connection application, offer or capacity figure has been published for DV4 itself. The private-wire renewables claim is a zone-level developer claim; APRS disputes its deliverability (land take c.100 km2, energy shortfall).", "source_ids": ["src-aprs-chapelhall-aigz", "src-datavita-aigz-faq", "src-hfd-nlep"]}}, {"project": {"slug": "datavita-dv6", "canonical_name": "DataVita/HFD DV6 Data Centre and Battery Storage, South Lanridge Farm, Newhouse", "display_name": "DataVita DV6 (South Lanridge, Newhouse)", "aliases": [{"alias": "DV6", "alias_type": "phase_name", "source_ids": ["src-aprs-chapelhall-aigz", "src-ch-datavita-spvs"]}, {"alias": "South Lanridge Farm, Linrigg Road, Newhouse ML1 5ND", "alias_type": "place_name", "source_ids": ["src-planit-nlc-25-01328-pan"]}, {"alias": "HFD Renewables NL data centre", "alias_type": "former_name", "source_ids": ["src-stv-south-lanridge-pan", "src-aprs-chapelhall-aigz"]}, {"alias": "DataVita DV6 Limited", "alias_type": "spv_name", "source_ids": ["src-ch-datavita-spvs"]}], "summary": "Pre-application data centre and battery storage proposal by HFD Renewables NL (HFD Group; DataVita is the group's data centre division) on Green Belt farmland at South Lanridge Farm, Linrigg Road, Newhouse, North Lanarkshire — the largest site in the Lanarkshire AI Growth Zone designated 29 January 2026 and the one APRS assumes will host most of the zone's claimed 500MW capacity (a zone-level figure). A Proposal of Application Notice (25/01328/PAN) was lodged in December 2025 with consultation events intended for spring 2026; a large Battery Energy Storage System (developer material suggests 2,400MWh) is expected to be consented separately via the Energy Consents Unit under Section 36 if over 50MW. The site is around 0.9km from, and distinct from, ILI Group's separate Aurelius data centre proposal at North Lanrigg. No EIA screening request or planning application had been located as of 30 July 2026.", "project_type": "hyperscale", "status": "pre_application", "status_source_ids": ["src-planit-nlc-25-01328-pan", "src-stv-south-lanridge-pan"], "maturity_level": "M1", "maturity_explanation": "PAN 25/01328/PAN received by North Lanarkshire Council 2025-12-17 (Comments issued 2026-01-29); developer consultation events intended April-June 2026 per STV/APRS. No EIA screening request or validated planning application found on the PlanIt mirror of the council portal as of 2026-07-30.", "verification_level": "verified", "local_authority": "North Lanarkshire Council", "region": "Lanarkshire", "related_project_slugs": ["datavita-dv1", "datavita-dv4", "newhouse-aurelius", "datavita-dv2"], "first_public_date": "2025-12-17", "last_verified_at": "2026-07-30", "next_review_at": "2026-09-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-01-29", "headline": "PAN 25/01328/PAN acknowledged by North Lanarkshire Council on the same day the Lanarkshire AI Growth Zone was designated; consultation events intended for spring 2026", "source_ids": ["src-planit-nlc-25-01328-pan", "src-govuk-lanarkshire-aigz-2026"]}, "unknowns": ["Site-specific capacity: no MW figure has been published for DV6 itself — APRS's assumption that it hosts most of the zone's 500MW is inference from site size, not a developer statement", "Site area and red-line boundary (the PAN covers a large area of South Lanridge Farm; 1,349 constraint records on the portal but no boundary published)", "Whether and when the developer consultation events actually took place (STV/APRS reported intended April-June 2026 dates; no confirmation located)", "BESS size and consenting route — developer zone material suggests 2,400MWh, which would imply a separate Energy Consents Unit Section 36 application; none located as of 2026-07-30", "EIA screening/scoping — none lodged as of 2026-07-30", "Whether HFD Renewables NL Limited or DataVita DV6 Limited will be the applicant on the eventual application", "Grid connection arrangements versus reliance on the claimed private-wire renewables (800MW wind, 400MW+ solar) and where that generation would be sited", "Relationship (if any) between this site and the surrounding proposed energy parks mapped by APRS south and east of Chapelhall"]}, "site": {"site_name": "South Lanridge Farm, Linrigg Road, Newhouse", "settlement": "Newhouse", "address": "South Lanridge Farm, Linrigg Road, Newhouse, North Lanarkshire ML1 5ND", "postcode": "ML1 5ND", "latitude": 55.82795, "longitude": -3.91083, "location_precision": "site_centroid", "boundary_precision": "red_line_official", "greenfield_brownfield": "greenfield", "green_belt": true, "current_land_use": "Farmland (South Lanridge Farm), Green Belt south of the M8 opposite Chapelhall", "nearest_settlements": ["Newhouse", "Chapelhall", "Cleland", "Newarthill"], "land_notes": "Coordinates from the council portal application point (easting/northing 280400/661064; ward Fortissat). APRS describes it as the largest of the AI Growth Zone sites, 'over 100 hectares' combined for the two largest sites. Approximately 0.9km from ILI Group's separate Aurelius proposal at North Lanrigg (a different developer and project). Red-line boundary not published.", "source_ids": ["src-planit-nlc-25-01328-pan", "src-aprs-chapelhall-aigz", "src-stv-south-lanridge-pan"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": null, "state": "not_disclosed", "claimant": "HFD Renewables NL (PAN 25/01328/PAN)", "notes": "No MW figure for the DV6 site itself has been published; the PAN describes data centre building(s), flexible commercial/industrial buildings, substation, and ancillary generation and battery storage without capacities.", "source_ids": ["src-planit-nlc-25-01328-pan"]}, {"capacity_type": "ultimate_buildout", "value_mw": 500, "state": "inferred", "claimant": "APRS (inference); underlying 500MW figure is a DataVita/UK Government ZONE-LEVEL claim", "confidence": "low", "notes": "APRS assumes 'most or all' of the AI Growth Zone's claimed 500MW will be located at South Lanridge because it is the largest site. The 500MW is a zone-level claim spanning DV4, DV6 and possibly other sites — not a developer statement about this site.", "source_ids": ["src-aprs-chapelhall-aigz", "src-govuk-lanarkshire-aigz-2026", "src-datavita-aigz-faq"]}, {"capacity_type": "battery_storage", "value_mw": null, "state": "developer_stated", "claimant": "DataVita/HFD zone material (as read by APRS)", "confidence": "low", "notes": "Developer AI Growth Zone material cites 2,400MWh of battery storage (an energy, not power, figure; APRS elsewhere quotes 1,400MWh — inconsistency preserved). APRS expects the BESS at this site to exceed 50MW and therefore be consented via an Energy Consents Unit Section 36 application, as anticipated in the PAN wording.", "source_ids": ["src-datavita-aigz-faq", "src-aprs-chapelhall-aigz", "src-planit-nlc-25-01328-pan"]}], "planning_cases": [{"reference": "25/01328/PAN", "planning_authority": "North Lanarkshire Council", "application_type": "pan", "description": "Proposal of Application Notice: construction of data centre building(s), together with associated development, infrastructure and utilities including flexible commercial/industrial buildings, substation, and battery energy storage (BES) and generation (if BES greater than 50MW it will form a separate application to the ECU for Section 36 consent) — South Lanridge Farm, Linrigg Road, Newhouse ML1 5ND. PAN text (per APRS) also anticipates new road accesses, strategic landscaping and open space enhancements, SUDS and drainage infrastructure, and supporting plant and utilities.", "submission_date": "2025-12-17", "validation_date": "2026-01-09", "decision_date": "2026-01-29", "decision": "other", "decision_notes": "PAN 'Comments' decision issued 2026-01-29. Notice was copied to local MPs, MSPs and community councils (STV). Developer consultation events intended for April-June 2026; confirmation they occurred not located. 1,349 constraint records on the portal entry; ward Fortissat. Applicant address 177 Bothwell Street, Glasgow G2 7ER (HFD Group registered office).", "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/applicationDetails.do?keyVal=T7O051BA0NC00&activeTab=summary", "last_checked_at": "2026-07-30", "events": [{"event_date": "2026-01-29", "event_type": "pan_decision", "title": "PAN acknowledged ('Comments') by North Lanarkshire Council", "source_ids": ["src-planit-nlc-25-01328-pan"]}], "source_ids": ["src-planit-nlc-25-01328-pan", "src-stv-south-lanridge-pan", "src-aprs-chapelhall-aigz"]}], "organisations": [{"name": "HFD Renewables NL Limited", "role": "developer", "company_number": "SC745476", "jurisdiction": "Scotland", "ownership_summary": "Incorporated 2022-09-27 (formerly HFD Energy NL Limited); registered at 177 Bothwell Street, Glasgow G2 7ER — HFD Group's renewables division vehicle for North Lanarkshire. Named by STV and APRS as the party behind PAN 25/01328/PAN.", "beneficial_owner_public": true, "confidence": "medium", "notes": "The PAN applicant name is unreadable on the portal mirror ('See source'), but the applicant address matches 177 Bothwell Street and journalism names HFD Renewables NL.", "source_ids": ["src-ch-hfd-renewables-nl", "src-stv-south-lanridge-pan", "src-aprs-chapelhall-aigz", "src-planit-nlc-25-01328-pan"]}, {"name": "DataVita (HFD DataVita Limited)", "role": "operator", "company_number": "SC467509", "jurisdiction": "Scotland", "website": "https://www.datavita.co.uk/", "ownership_summary": "HFD Group's data centre division; expected operator of the AI Growth Zone data centres of which DV6 forms part.", "beneficial_owner_public": true, "confidence": "medium", "source_ids": ["src-ch-hfd-datavita", "src-aprs-chapelhall-aigz"]}, {"name": "DataVita DV6 Limited", "role": "spv", "company_number": "SC863396", "jurisdiction": "Scotland", "ownership_summary": "Incorporated 2025-09-19 as HFD Renewables 2 Limited, renamed DataVita DV6 Limited; registered at 177 Bothwell Street, Glasgow G2 7ER.", "beneficial_owner_public": true, "confidence": "medium", "notes": "Presumed project vehicle for DV6 based on name and timing; not yet confirmed on any planning record.", "source_ids": ["src-ch-datavita-spvs"]}, {"name": "HFD Group", "role": "parent_company", "company_number": "SC362322", "jurisdiction": "Scotland", "website": "https://www.hfdgroup.com/", "ownership_summary": "Family-owned group spanning property, renewables (HFD Renewables) and technology (HFD Technology Group/DataVita) divisions.", "confidence": "high", "source_ids": ["src-ch-hfd-datavita", "src-hfd-nlep"]}, {"name": "CoreWeave", "role": "tenant", "jurisdiction": "United States (NASDAQ: CRWV)", "confidence": "low", "notes": "Anchor partner of the Lanarkshire AI Growth Zone via a £1.5bn UK commitment announced September 2025; no published contract ties CoreWeave to the DV6 site specifically.", "source_ids": ["src-coreweave-uk-15bn-2025", "src-govuk-lanarkshire-aigz-2026"]}, {"name": "North Lanarkshire Council", "role": "planning_authority", "jurisdiction": "Scotland", "source_ids": ["src-planit-nlc-25-01328-pan"]}], "community": {"summary": "DV6 is the largest and least-defined site of the contested Lanarkshire AI Growth Zone. Concerns mirror the zone-wide critiques (Green Belt loss, transparency, jobs composition, renewables deliverability) with the added scale of the South Lanridge farmland site and its associated large BESS.", "principal_concerns": [{"concern": "Loss of Green Belt farmland south of the M8, on a site APRS assumes will host most of the zone's 500MW, plus a very large battery energy storage system", "raised_by": "APRS", "source_ids": ["src-aprs-chapelhall-aigz"]}, {"concern": "Cumulative impact with the adjacent ILI Aurelius data centre proposal (~0.9km away at North Lanrigg), proposed energy parks (up to 19 turbines to 200m, solar, BESS) and multiple other BESS/solar schemes already in the planning system around Chapelhall", "raised_by": "APRS", "source_ids": ["src-aprs-chapelhall-aigz"]}, {"concern": "Transparency of the AI Growth Zone's extent and of zone-level jobs and renewable-energy claims", "raised_by": "APRS", "source_ids": ["src-aprs-chapelhall-aigz"]}], "claimed_local_benefits": [{"benefit": "Zone-level Community Investment Fund of up to £543m over 15 years and 3,400+ jobs (see datavita-dv4 economic_claims for full classification and the APRS FoI counter-claim)", "claimant": "DataVita / UK Government", "binding_status": "commitment_stated", "source_ids": ["src-govuk-lanarkshire-aigz-2026", "src-datavita-aigz-faq"]}], "stakeholder_positions": [{"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Opposed/critical of the AI Growth Zone development on the Green Belt; documents the DV6 PAN and calls for transparency", "source_ids": ["src-aprs-chapelhall-aigz"]}], "campaign_groups": ["Action to Protect Rural Scotland (APRS)"], "planning_authority_contact": "North Lanarkshire Council, eplanning.northlanarkshire.gov.uk", "notes": "STV reports the PAN was notified to MPs, MSPs and community councils with consultation events intended in April and June 2026 (APRS says April and May); whether they took place, and any community council responses, were not located."}}, {"project": {"slug": "dounreay", "canonical_name": "Dounreay data centre opportunity", "display_name": "Dounreay (Invest Highland opportunity)", "summary": "Marketed inward-investment prospect, not a project: Invest Highland (The Highland Council) lists 148 hectares at the Dounreay former nuclear site, Caithness, owned by the Nuclear Decommissioning Authority, as a potential hyperscale data centre location citing 'abundant clean and green power options' and subsea fibre links (Farice, potential AE-5). No developer, operator or planning application has been identified.", "project_type": "unknown", "status": "strategic_opportunity", "status_source_ids": ["src-invest-highland-data-centres", "src-invest-highland-opportunities"], "maturity_level": "M0", "maturity_explanation": "Agency marketing listing only. No named developer or operator, no planning record found on the Highland Council register or PlanIt for a data centre at Dounreay, and the site remains under active nuclear decommissioning by the NDA.", "verification_level": "unverifiable", "local_authority": "The Highland Council", "region": "Highland", "last_verified_at": "2026-07-30", "confidence_overall": "low", "unknowns": ["Whether the NDA has agreed to, or is even aware of, the marketing of its land for data centre use, and what land could actually be released during decommissioning", "What 'abundant clean and green power options' means in practice — no grid connection capacity, generation source or MW figure is stated", "Actual status and landing arrangements of the cited Farice and prospective AE-5 subsea cable connectivity for a commercial data centre", "Any developer or operator interest to date"], "related_project_slugs": ["meygen-caithness"]}, "site": {"site_name": "Dounreay (former nuclear site)", "settlement": "Dounreay, near Thurso", "latitude": 58.578, "longitude": -3.744, "location_precision": "settlement_level", "site_area_m2": {"value": 1480000, "unit": "m2", "state": "reported", "claimant": "Invest Highland", "notes": "Marketed as 148 hectares; boundary of the marketed land within/around the licensed nuclear site not published", "source_ids": ["src-invest-highland-data-centres"]}, "greenfield_brownfield": "brownfield", "current_land_use": "Nuclear licensed site undergoing decommissioning (NDA/Nuclear Restoration Services)", "previous_land_use": "Dounreay nuclear research and fast reactor establishment", "land_notes": "Marketed by Invest Highland as NDA-owned, 'short term' availability. Compatibility of hyperscale development with an active nuclear decommissioning programme is unaddressed in the marketing.", "source_ids": ["src-invest-highland-data-centres", "src-invest-highland-opportunities"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": null, "state": "not_disclosed", "claimant": "Invest Highland", "notes": "No MW figure of any kind is given; the listing refers only to 'abundant clean and green power options'.", "source_ids": ["src-invest-highland-data-centres"]}], "organisations": [{"name": "Nuclear Decommissioning Authority", "role": "landowner", "confidence": "medium", "notes": "Stated as owner in Invest Highland marketing; NDA has not itself been found promoting the site for data centre use.", "source_ids": ["src-invest-highland-data-centres"]}, {"name": "Invest Highland (The Highland Council)", "role": "government", "website": "https://investhighland.com", "notes": "Inward-investment agency marketing the opportunity; contact invest@highland.gov.uk.", "source_ids": ["src-invest-highland-data-centres", "src-invest-highland-opportunities"]}, {"name": "The Highland Council", "role": "planning_authority", "source_ids": ["src-invest-highland-data-centres"]}]}, {"project": {"slug": "drumshangie", "canonical_name": "Drumshangie data centre campus (East Airdrie)", "display_name": "Drumshangie / East Airdrie data centre campus", "aliases": [{"alias": "Apatura Drumshangie", "alias_type": "marketing_name", "source_ids": ["src-aprs-drumshangie"]}, {"alias": "Digital/Data Centre & Manufacturing Campus, East Airdrie", "alias_type": "marketing_name", "source_ids": ["src-shepherd-east-airdrie-sale"]}, {"alias": "Drumshangie Moss / former Drumshangie opencast mine", "alias_type": "place_name", "source_ids": ["src-aprs-drumshangie"]}], "summary": "Proposed data centre campus of up to 500MW (grid demand application) on the former Drumshangie opencast coal workings and Drumshangie Moss between Airdrie, Plains and Greengairs, North Lanarkshire, on land owned by the Albert Bartlett group. A first Proposal of Application Notice (24/01025/PAN) was lodged in October 2024 for a digital/data centre and manufacturing campus and the 117 ha site was marketed for sale; a fresh PAN (26/00069/PAN) attributed to developer Apatura was submitted 19 January 2026 and accepted 2 February 2026, with a Planning Permission in Principle application signalled for summer 2026. EIA screening reportedly concluded no EIA is required. The site encompasses the Stanrigg pit disaster site, where 19 miners died in 1918 and 11 remain entombed, with a memorial adjacent.", "project_type": "unknown", "status": "pre_application", "status_source_ids": ["src-aprs-drumshangie"], "maturity_level": "M1", "maturity_explanation": "Two PANs reported (24/01025/PAN Oct 2024; 26/00069/PAN submitted 19 Jan 2026, accepted 2 Feb 2026) and an EIA screening reportedly completed; no PPP application located as of 30 July 2026, so the project is in early development / pre-application. Council portal could not be reached to confirm the primary record.", "verification_level": "reported", "local_authority": "North Lanarkshire Council", "region": "Lanarkshire", "first_public_date": "2024-10-09", "anticipated_construction_start": "unknown", "last_verified_at": "2026-07-30", "next_review_at": "2026-09-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-02-02", "headline": "PAN 26/00069/PAN accepted by North Lanarkshire Council; Planning Permission in Principle application signalled for summer 2026", "source_ids": ["src-aprs-drumshangie"]}, "unknowns": ["Primary planning-portal records for 24/01025/PAN and 26/00069/PAN could not be retrieved (portal unreachable from research environment); PAN details rest on APRS and selling-agent material.", "Which corporate entity is the named applicant on each PAN (Albert Bartlett entity vs an Apatura DC Project SPV) is unconfirmed.", "Whether the summer-2026 Planning Permission in Principle application has actually been submitted as of 30 July 2026.", "Whether the reported 500MW figure is IT load or grid import at the point of connection, and which network operator holds the application.", "No jobs, investment or other economic claims specific to Drumshangie were found.", "Reference and fate of the reported 2012 data centre permission at the former Drumshangie Mine.", "Status of the site sale (marketed by Shepherd) and any land deal between the Albert Bartlett group and Apatura.", "Reference of the EIA screening request and the council's screening opinion text.", "End user/operator: no tenant or operator has been identified.", "Why the official application red line (235.8 ha) differs from the previously reported site area (117.2 ha (reported)) - needs a check of the application location plan."]}, "site": {"site_name": "Drumshangie / East Airdrie (former Drumshangie opencast mine and Drumshangie Moss)", "address": "Land northeast of Airdrie, north of Plains, extending toward Greengairs, North Lanarkshire", "postcode": "ML6 7TD", "settlement": "Airdrie", "latitude": 55.888866, "longitude": -3.941682, "location_precision": "approximate", "boundary_precision": "red_line_official", "site_area_m2": {"value": 1172100, "unit": "m2", "state": "reported", "claimant": "Shepherd Chartered Surveyors (selling agent, on behalf of landowner)", "notes": "117.21 ha (289.63 acres) per sale particulars for the marketed Digital/Data Centre & Manufacturing Campus. The wider Albert Bartlett East Airdrie landholding is c.383.27 ha per the July 2024 EIA NTS for the separate mixed-use application.", "source_ids": ["src-shepherd-east-airdrie-sale", "src-east-airdrie-eia-nts"]}, "gross_floor_area_m2": {"value": 111484, "unit": "m2", "state": "reported", "claimant": "Shepherd Chartered Surveyors (selling agent)", "notes": "'Over 1.2 million sq ft' total floorspace marketed for the whole campus (data centres, gigafactory, research, offices, BESS) — not data centre floorspace alone. Converted at 1.2M sq ft = 111,484 m2.", "source_ids": ["src-shepherd-east-airdrie-sale"]}, "greenfield_brownfield": "mixed", "current_land_use": "Largely vacant restored/disturbed former opencast land, moss/peatland and rough grazing", "previous_land_use": "Opencast and deep coal mining (Drumshangie Mine and surrounding pits; mining in the wider Greengairs area from the 1840s to the late 20th century)", "green_belt": null, "nearest_settlements": ["Plains", "Greengairs", "Wattston", "Airdrie"], "protected_designations": ["Drumshangie Moss North SINC (within/adjacent to wider landholding)", "Drumshangie Moss: Dykehead (South) SINC (within/adjacent to wider landholding)", "Longriggend Moss SSSI (vicinity)", "Stanrigg Memorial (non-statutory heritage feature within/adjacent to site)"], "land_notes": "Described by APRS and the applicant's EIA as brownfield (ex-opencast, historic mining disturbance), but the land includes Drumshangie Moss peatland with organic soils/peat recorded on site, so it is recorded here as mixed. The site encompasses the location of the 1918 Stanrigg pit disaster: 19 miners died when peat moss inrushed the Arbuckle Pit; 11 bodies were never recovered and remain entombed, with a memorial c.100 m from the accident site. NLC LDP 2022 allocated parts of the landholding as NLC00520 (Data Centre, Greengairs Road, 65.30 ha) and NLC00519 (Energy Plant, 29.52 ha); APRS states the most recent development plan position switched the site toward mixed use. Coordinates are APRS's stated point for the proposal, not a verified red-line centroid. Official red-line area (Spatial Hub, planning application boundary): 235.8 ha; previously recorded 117.2 ha (reported); difference +101%. The official red line for PAN 24/01025/PAN encloses ~235.8 ha against the ~117.2 ha in the sale particulars. The marketed area and the PAN boundary may cover different parcels of the wider Albert Bartlett landholding. Unresolved; both figures retained.", "source_ids": ["src-aprs-drumshangie", "src-shepherd-east-airdrie-sale", "src-east-airdrie-eia-nts", "src-wikipedia-stanrigg"]}, "capacity_claims": [{"capacity_type": "connection_application", "value_mw": 500, "state": "reported", "applicable_date": "2024-10-21", "claimant": "Shepherd Chartered Surveyors (selling agent, on behalf of landowner)", "confidence": "medium", "preferred": true, "preferred_rationale": "The 500MW figure is anchored to a specific grid connection application ('submitted 21 October 2024 for 500MW planned demand capacity') in the sale particulars; all other 500MW mentions appear to derive from this.", "notes": "Planned demand capacity per the marketing particulars. Not verified against network operator data; unclear whether this is IT load or import capacity at the connection point.", "source_ids": ["src-shepherd-east-airdrie-sale"]}, {"capacity_type": "unspecified", "value_mw": 500, "state": "reported", "claimant": "APRS (describing the Apatura proposal)", "confidence": "low", "notes": "APRS describes the scheme as 'a proposal for a 500MW data centre' and notes 'grid application submitted for 500MW'. Appears to restate the connection-application figure rather than an independent capacity statement.", "source_ids": ["src-aprs-drumshangie"]}], "planning_cases": [{"reference": "24/01025/PAN", "planning_authority": "North Lanarkshire Council", "application_type": "pan", "description": "Proposal of Application Notice for a digital/data centre and manufacturing campus at East Airdrie (Drumshangie): data centres, gigafactory, research facilities, offices, electricity infrastructure, battery energy storage and ancillary uses (Classes 1, 3, 4, 5, 6, 10 and sui generis) on c.117.21 ha.", "submission_date": "2024-10-09", "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "decision_notes": "Reported by trade press as filed by 'an affiliate of UK potato-supplier Albert Bartlett'; some filings reportedly referenced an energy-from-waste facility alongside a data centre. Not verified on the council portal (portal unreachable from research environment).", "events": [{"event_date": "2024-10-09", "event_type": "submission", "title": "PAN submitted to North Lanarkshire Council", "source_ids": ["src-shepherd-east-airdrie-sale"]}, {"event_date": "2024-10-21", "event_type": "grid", "title": "Grid connection application submitted for 500MW planned demand capacity", "source_ids": ["src-shepherd-east-airdrie-sale"]}], "source_ids": ["src-shepherd-east-airdrie-sale", "src-aprs-drumshangie", "src-dcd-apatura-ravenscraig-bebeez", "src-nlc-eplanning-portal"]}, {"reference": "26/00069/PAN", "planning_authority": "North Lanarkshire Council", "application_type": "pan", "description": "New Proposal of Application Notice (2026) for the Drumshangie data centre proposal, attributed by APRS to developer Apatura; developer intends to submit an application for Planning Permission in Principle in summer 2026.", "submission_date": "2026-01-19", "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "decision_notes": "PAN accepted 2 February 2026 per APRS. Not verified on the council portal (portal unreachable from research environment on 2026-07-30). No subsequent PPP application located as of that date.", "events": [{"event_date": "2026-01-19", "event_type": "submission", "title": "Pre-application notification submitted", "source_ids": ["src-aprs-drumshangie"]}, {"event_date": "2026-02-02", "event_type": "acceptance", "title": "PAN accepted by North Lanarkshire Council", "source_ids": ["src-aprs-drumshangie"]}], "source_ids": ["src-aprs-drumshangie", "src-nlc-eplanning-portal"]}, {"reference": null, "planning_authority": "North Lanarkshire Council", "application_type": "eia_screening", "description": "EIA screening for the Drumshangie data centre proposal.", "decision": "screening_eia_not_required", "eia_required": false, "decision_notes": "APRS states 'EIA screening done... They are not required to do an EIA'. Screening reference, date and opinion text not located; not verified against the council portal.", "last_checked_at": "2026-07-30", "source_ids": ["src-aprs-drumshangie"]}, {"reference": null, "planning_authority": "North Lanarkshire Council", "application_type": "other", "description": "Historic permission: trade press reports that permission for a data centre at the former Drumshangie Mine was granted in 2012 but 'seemingly never came to fruition'. Reference and decision details not located.", "decision": "other", "decision_notes": "Reported by Data Centre Dynamics (June 2025, read via BeBeez republication). Presumed lapsed/unimplemented.", "last_checked_at": "2026-07-30", "source_ids": ["src-dcd-apatura-ravenscraig-bebeez"]}], "organisations": [{"name": "Apatura Ltd", "role": "developer", "company_number": "13948114", "jurisdiction": "England and Wales", "website": "https://apatura.energy", "ownership_summary": "Incorporated 1 March 2022 (formerly Green Power Consultants Holding Ltd until October 2023), registered in Altrincham, Cheshire; SIC codes for electricity production/transmission/distribution. Active PSC is Felstead Ford Limited (50-75%), whose sole PSC is Adrian Ashley Hill (b. June 1978) — the ultimate beneficial owner on the Companies House record. Press descriptions of Apatura as 'founded in 2014' and privately owned conflict with the 2022 incorporation date.", "beneficial_owner_public": true, "confidence": "medium", "notes": "Named by APRS as the developer for the 2026 Drumshangie PAN. Apatura describes a 10.6GW grid-secured portfolio incl. 1.8GW targeting data centres and is progressing several central-belt data centre sites (Ravenscraig 550MW, Larbert/Falkirk, a relocated c.300MW campus, and a 200MW East Ayrshire site) plus multiple BESS projects. Its named applicant entity for Drumshangie is unconfirmed.", "source_ids": ["src-aprs-drumshangie", "src-ch-apatura-ltd", "src-ch-felstead-ford", "src-dcd-apatura-ravenscraig-bebeez"]}, {"name": "Apatura DC Ltd", "role": "spv", "company_number": "16041291", "jurisdiction": "England and Wales", "ownership_summary": "Data-centre holding company incorporated 25 October 2024; PSCs are Apatura Ltd (75%+) and Adrian Ashley Hill (right to appoint/remove directors). Ten numbered SPVs (Apatura DC Project 1-10 Ltd) were incorporated 28 October 2024 at the same address — Apatura's pattern is one numbered SPV per data centre site (e.g. Apatura DC Project 3 Ltd was reported as applicant for its Coldstream/relocated campus).", "beneficial_owner_public": true, "confidence": "medium", "notes": "It is not yet known which (if any) Apatura DC Project SPV fronts Drumshangie.", "source_ids": ["src-ch-apatura-dc"]}, {"name": "Felstead Ford Limited", "role": "parent_company", "company_number": "14552991", "jurisdiction": "England and Wales", "ownership_summary": "Majority shareholder (50-75%) of Apatura Ltd; sole PSC is Adrian Ashley Hill (75%+ shares and voting rights), identity verified December 2025.", "beneficial_owner_public": true, "confidence": "high", "source_ids": ["src-ch-felstead-ford", "src-ch-apatura-ltd"]}, {"name": "Albert Bartlett Ltd (Albert Bartlett group)", "role": "landowner", "jurisdiction": "Scotland", "ownership_summary": "The Airdrie-headquartered Albert Bartlett potato group (Albert Bartlett & Sons (Airdrie) Limited SC037896, Albert Bartlett Holdings Limited SC531407, Albert Bartlett Properties Limited SC646257 — all at 251 Stirling Road, Airdrie, adjoining the site). The July 2024 East Airdrie EIA names 'Albert Bartlett Ltd' as applicant and states it is 'in full ownership of the Site'. Trade press describes the 2024 data centre filings as by 'an affiliate of UK potato-supplier Albert Bartlett'.", "beneficial_owner_public": true, "confidence": "medium", "notes": "Exact registered entity holding the Drumshangie land and lodging PAN 24/01025/PAN unconfirmed. The 117 ha campus site was simultaneously marketed for sale via Shepherd, suggesting the landowner sought a developer/purchaser — consistent with Apatura's subsequent 2026 PAN.", "source_ids": ["src-east-airdrie-eia-nts", "src-ch-albert-bartlett", "src-dcd-apatura-ravenscraig-bebeez", "src-shepherd-east-airdrie-sale"]}, {"name": "Shepherd Chartered Surveyors", "role": "consultant", "website": "https://www.shepherd.co.uk", "notes": "Selling agent marketing the 117.21 ha Digital/Data Centre & Manufacturing Campus, East Airdrie (contact Steven Barnett, Glasgow office); source of the site area, floorspace and grid-application figures.", "confidence": "high", "source_ids": ["src-shepherd-east-airdrie-sale"]}, {"name": "North Lanarkshire Council", "role": "planning_authority", "jurisdiction": "Scotland", "website": "https://www.northlanarkshire.gov.uk", "confidence": "high", "source_ids": ["src-aprs-drumshangie", "src-nlc-eplanning-portal"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "jurisdiction": "Scotland", "website": "https://aprs.scot", "notes": "Scottish charity (SC016139) tracking data centre proposals; maintains the Drumshangie page highlighting the Stanrigg disaster site and development-plan history.", "confidence": "high", "source_ids": ["src-aprs-drumshangie"]}], "community": {"summary": "Formal community reaction is at an early stage (pre-application). The principal sensitivity flagged publicly is that the site encompasses the location of the 1918 Stanrigg pit disaster, where 19 miners died and 11 remain entombed under the moss, with a memorial adjacent; APRS also highlights the peatland (Drumshangie Moss) and the development-plan history of the site. No community council or resident-group representations were located as of 30 July 2026 — the statutory consultation stage will follow any Planning Permission in Principle application.", "principal_concerns": [{"concern": "The proposal area encompasses the Stanrigg pit disaster site and its memorial; 11 of the 19 victims of the 1918 inrush were never recovered and remain entombed at the site, making ground disturbance highly sensitive.", "raised_by": "APRS (highlighted on its Drumshangie tracking page)", "source_ids": ["src-aprs-drumshangie", "src-wikipedia-stanrigg"]}, {"concern": "Loss/disturbance of Drumshangie Moss peatland: organic soils/peat and two local nature conservation designations (Drumshangie Moss North SINC; Drumshangie Moss: Dykehead (South) SINC) are recorded on the wider landholding.", "raised_by": "APRS; designations documented in the applicant's own July 2024 East Airdrie EIA", "source_ids": ["src-aprs-drumshangie", "src-east-airdrie-eia-nts"]}, {"concern": "Development-plan status: the land was allocated for a data centre (NLC00520) and energy plant (NLC00519) in the NLC LDP 2022, but APRS states the most recent development-plan position moved the site toward mixed use, raising questions over policy support for a 500MW campus.", "raised_by": "APRS", "source_ids": ["src-aprs-drumshangie", "src-east-airdrie-eia-nts"]}], "stakeholder_positions": [{"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Tracking the proposal on its national data centre map; flags the Stanrigg disaster site, the moss and the LDP history. Has not published a formal objection at pre-application stage.", "source_ids": ["src-aprs-drumshangie"]}], "campaign_groups": ["Action to Protect Rural Scotland (APRS)"], "planning_authority_contact": "North Lanarkshire Council planning — https://eplanning.northlanarkshire.gov.uk/online-applications/", "notes": "The Stanrigg Memorial was assessed only as a visual receptor (Viewpoint 7, 'slight' effects) in the separate Albert Bartlett East Airdrie mixed-use EIA of July 2024; how the data centre proposal treats the memorial and the unrecovered remains has not yet been published."}, "grid": {"connection_status": "application", "requested_import_capacity_mw": {"value": 500, "unit": "MW", "state": "reported", "claimant": "Shepherd Chartered Surveyors (selling agent, on behalf of landowner)", "applicable_date": "2024-10-21", "confidence": "medium", "notes": "Sale particulars state a grid connection application was submitted on 21 October 2024 for 500MW planned demand capacity.", "source_ids": ["src-shepherd-east-airdrie-sale"]}, "evidence_basis": "Selling agent's sale particulars only; no network operator, NESO queue entry, connection offer, voltage or substation identified. The site sits in the SP Energy Networks licence area, but the counterparty to the application was not disclosed.", "notes": "APRS repeats the 500MW grid-application figure. Whether Apatura's 2026 proposal relies on this same application, and whether it survived the 2025-26 connections-queue reform (Gate 1/Gate 2), is unknown.", "source_ids": ["src-shepherd-east-airdrie-sale", "src-aprs-drumshangie"]}}, {"project": {"slug": "dunbar", "canonical_name": "West Barns Mains Data Centre (Dunbar)", "display_name": "Dunbar (West Barns Mains)", "aliases": [{"alias": "Green Energy Data Centre and Community Renewable Heat Hub, Land South of the A1 at West Barns Mains", "alias_type": "other", "source_ids": ["src-elc-scoping-opinion-25-00008-scr"]}, {"alias": "TSD Dunbar Data Centre", "alias_type": "marketing_name", "source_ids": ["src-bell-briefing-west-barns-mains"]}], "summary": "Proposed 'green energy data centre and community renewable heat hub' by Thistle Sands Data Ltd on approximately 60.2 ha of prime (Class 2 and 3.1) agricultural land south of the A1 at West Barns Mains, on the southern edge of Dunbar, East Lothian. The proposal is pre-application: an EIA screening request (25/00008/SCR) led East Lothian Council to determine that EIA is required, and the Council issued a formal EIA scoping opinion on 30 March 2026. The proposed development includes data centre buildings, substations, district heating infrastructure, access roads, parking, landscaping and drainage. No electrical capacity (MW) has been disclosed. An organised local opposition group exists and campaign groups describe the scheme as hyperscale given the site area.", "project_type": "unknown", "status": "scoping", "status_source_ids": ["src-elc-scoping-opinion-25-00008-scr", "src-aprs-dunbar-dc"], "maturity_level": "M1", "maturity_explanation": "Early development / pre-application: EIA screening under reference 25/00008/SCR concluded EIA is required (per APRS summary of the council decision), and East Lothian Council issued an EIA scoping opinion on 30 March 2026 in response to a scoping request received 30 January 2026. No planning application, and no Proposal of Application Notice, has been located.", "verification_level": "verified", "local_authority": "East Lothian Council", "region": "East Lothian", "first_public_date": "2025-11-28", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-03-30", "headline": "East Lothian Council issues EIA scoping opinion for the West Barns Mains data centre and community renewable heat hub (25/00008/SCR)", "source_ids": ["src-elc-scoping-opinion-25-00008-scr"]}, "unknowns": ["No electrical capacity (MW) figure has been disclosed by the developer or any other party; APRS explicitly states 'Capacity not known'.", "The applicant's EIA Screening Report and Scoping Report have not been located online (the East Lothian planning portal was unreachable during research); details of the two reported SPEN grid connection offers are unknown.", "No economic claims (jobs, investment, GVA) by the developer or any party have been located.", "Whether a Proposal of Application Notice (PAN) has been lodged is unknown.", "Corporate backers/funders of Thistle Sands Data Ltd beyond its two individual shareholders (Kenneth Ross and Steve Ruggi) are unknown; no accounts filed yet (incorporated May 2025).", "A reported site figure of up to 62.5 ha could not be corroborated; all located sources state approximately 60.2 ha.", "Water demand, cooling method, backup generation fuel and energy use are all undisclosed.", "Landowner and any land option arrangements are unknown."]}, "site": {"site_name": "Land South of the A1 at West Barns Mains", "address": "Land South Of The A1 At West Barns Mains, Dunbar, East Lothian", "settlement": "Dunbar / West Barns", "latitude": 55.985545, "longitude": -2.522045, "location_precision": "site_centroid", "boundary_precision": "red_line_official", "site_area_m2": {"value": 602000, "unit": "m2", "state": "reported", "claimant": "East Lothian Council scoping opinion (approximately 60.2 hectares)", "confidence": "high", "notes": "60.2 ha stated in the council scoping opinion and repeated by APRS and the East Lothian Courier; the site comprises three fields per the Bell briefing's summary of the applicant's Screening Report.", "source_ids": ["src-elc-scoping-opinion-25-00008-scr", "src-aprs-dunbar-dc", "src-courier-cockenzie-scrutiny"]}, "max_building_height_m": {"value": 12, "unit": "m", "state": "reported", "claimant": "Applicant ZTV modelling assumption reported in council scoping opinion", "confidence": "low", "notes": "ZTV figures were based on a building height of approximately 12 m excluding roof-mounted plant, described as 'worst-case'; the council's Landscape Officer noted this excludes plant and platform levels, and the Bell briefing states height parameters are not yet fixed. Not a committed design parameter.", "source_ids": ["src-elc-scoping-opinion-25-00008-scr", "src-bell-briefing-west-barns-mains"]}, "greenfield_brownfield": "greenfield", "agricultural_land_class": "Class 2 and 3.1 (prime agricultural land, per East Lothian Council scoping opinion); campaign material describes it as Grade 2", "current_land_use": "Arable farmland (three fields)", "nearest_home_distance_m": {"value": 50, "unit": "m", "state": "reported", "claimant": "APRS (homes on Muirfield Road and Home Avenue, Dunbar)", "confidence": "medium", "notes": "Campaign-stated distance, consistent with the council scoping opinion identifying noise-sensitive receptors at Easter Broomhouse Cottages (immediate south), Bowerhouse (west) and Wester Broomhouse Farm (southeast) and the Bell briefing's description of the site as directly adjacent to existing dwellings.", "source_ids": ["src-aprs-dunbar-dc", "src-elc-scoping-opinion-25-00008-scr"]}, "nearest_settlements": ["Dunbar", "West Barns", "Easter Broomhouse Cottages", "Bowerhouse", "Wester Broomhouse Farm"], "protected_designations": ["Site lies within the boundaries of the Battle of Dunbar I (BTL31) and Battle of Dunbar II (BTL7) inventory historic battlefields (per HES comments in scoping opinion)", "Firth of Forth SPA/Ramsar approximately 1.5 km away (per council Biodiversity Officer comments); Outer Firth of Forth SPA and St Andrews Bay Complex SPA qualifying species recorded within 2 km", "Nearby scheduled monuments: Eweford Cottages pit alignment and settlements (SM5835), Eweford Cottages enclosure (SM5834), Bowerhouse enclosure (SM5833), Easter Broomhouse standing stone (SM739), Doon Hill forts (SM5764)", "Bower House Dovecot (Category A listed, LB14757) on western periphery of the site"], "land_notes": "The council scoping opinion states the site is within Class 2 and 3.1 prime agricultural land; SEPA notes Class 0 mineral soils (no peat/carbon-rich soils). Spott Burn and the water table were flagged by the council Biodiversity Officer as requiring assessment given expected water demand. Habitats Regulations Appraisal is required.", "source_ids": ["src-elc-scoping-opinion-25-00008-scr", "src-aprs-dunbar-dc", "src-bell-briefing-west-barns-mains"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": null, "state": "not_disclosed", "claimant": "None — no MW figure published by developer or any other party", "confidence": "high", "notes": "APRS states 'We do not know what the Capacity of this site would be but, given the size of the site it will be a hyperscale data centre'. The Bell briefing notes the applicant's EIA Screening Report 'provides no details of the scale of power demand from the data centre' despite mentioning two SPEN grid connection offers. No capacity figure appears in any located source.", "source_ids": ["src-aprs-dunbar-dc", "src-bell-briefing-west-barns-mains"]}], "planning_cases": [{"reference": "25/00008/SCR", "planning_authority": "East Lothian Council", "application_type": "eia_screening", "description": "EIA screening for a proposed green energy data centre and community renewable heat hub on land south of the A1 at West Barns Mains, Dunbar (~60.2 ha). The applicant's Screening Report (dated around November 2025 per the Bell critique) argued no significant environmental effects were likely; East Lothian Council determined that an Environmental Impact Assessment is required (as reported by APRS; the council's screening opinion document itself has not been located because the planning portal was unreachable).", "decision": "screening_eia_required", "eia_required": true, "official_url": "https://pa.eastlothian.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-11-28", "event_type": "third_party_representation", "title": "Simon Bell critique of the EIA Screening Report sent to East Lothian Council", "description": "Briefing by Professor Simon Bell arguing that EIA should be required, submitted to inform the EIA screening process.", "source_ids": ["src-bell-briefing-west-barns-mains", "src-aprs-dunbar-dc"]}], "source_ids": ["src-aprs-dunbar-dc", "src-bell-briefing-west-barns-mains", "src-elc-scoping-opinion-25-00008-scr", "src-elc-planning-portal-dunbar"]}, {"reference": "25/00008/SCR", "planning_authority": "East Lothian Council", "application_type": "eia_scoping", "description": "EIA scoping under the same council reference (council internal ref EIA/SCOPING/26/02). Scoping request from Young Planning & Energy Consenting received 30 January 2026 with a Scoping Report dated 28 January 2026. Scoping opinion issued 30 March 2026: population/human health, soil, water, air quality and climatic factors formally scoped out of EIA in the opinion's table, although the Climate Change Officer advised lifecycle GHG, energy demand, water usage and waste heat should be scoped in; biodiversity, flooding, cultural heritage and landscape scoped in; Habitats Regulations Appraisal required; consultees included Scottish Water, NatureScot, Historic Environment Scotland and SEPA. The Biodiversity Officer was unable to agree with the Scoping Report as presented and the Landscape Officer required a 6 km study area and revised ZTVs.", "submission_date": "2026-01-30", "decision_date": "2026-03-30", "decision": "scoping_opinion_issued", "eia_required": true, "decision_notes": "Scoping opinion addressed to Grant Young, Young Planning & Energy Consenting.", "official_url": "https://pa.eastlothian.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "source_ids": ["src-elc-scoping-opinion-25-00008-scr"]}], "organisations": [{"name": "Thistle Sands Data Limited", "role": "developer", "company_number": "SC850350", "jurisdiction": "Scotland", "ownership_summary": "Private limited company incorporated 29 May 2025; registered office 295 Fenwick Road, Glasgow G46 6UH; SIC 63110 (data processing, hosting and related activities). Two directors: Kenneth Ross (appointed on incorporation, born September 1948, resident Scotland) and Steve Ruggi (appointed 31 October 2025, born January 1962, resident England). Persons with significant control are the same two individuals, each with 25-50% of shares and voting rights and the right to appoint or remove directors. No corporate parent or institutional investor is registered; no accounts filed yet.", "beneficial_owner_public": true, "confidence": "high", "notes": "Named as the developer by APRS and the East Lothian Courier; the Bell briefing refers to the scheme as the 'TSD Dunbar Data Centre'. No website or corporate backing identified.", "source_ids": ["src-ch-thistle-sands-data", "src-aprs-dunbar-dc", "src-courier-cockenzie-scrutiny"]}, {"name": "Young Planning & Energy Consenting", "role": "consultant", "notes": "Planning agent for the EIA screening/scoping process; the council scoping opinion is addressed to Grant Young.", "confidence": "high", "source_ids": ["src-elc-scoping-opinion-25-00008-scr"]}, {"name": "TD Tree and Land Services Ltd", "role": "consultant", "notes": "Prepared the Preliminary Ecological Appraisal (December 2025) reviewed by the council's Biodiversity Officer.", "confidence": "high", "source_ids": ["src-elc-scoping-opinion-25-00008-scr"]}, {"name": "East Lothian Council", "role": "planning_authority", "confidence": "high", "source_ids": ["src-elc-scoping-opinion-25-00008-scr"]}, {"name": "SP Energy Networks (SPEN)", "role": "network_operator", "notes": "The applicant's EIA Screening Report reportedly mentions two SPEN grid connection offers (per the Bell briefing); no details located.", "confidence": "low", "source_ids": ["src-bell-briefing-west-barns-mains"]}, {"name": "Scottish Water", "role": "water_provider", "notes": "Consulted at scoping; cited no objections; requires Pre-Development Enquiry before any technical application and will not accept surface water into the combined sewer.", "confidence": "high", "source_ids": ["src-elc-scoping-opinion-25-00008-scr"]}, {"name": "Opposition to the West Barns Mains Data Centre", "role": "campaign_group", "notes": "Local opposition Facebook group set up in response to the proposals; reported at 705 members by the East Lothian Courier. Linked from APRS and Sustaining Dunbar pages.", "confidence": "medium", "source_ids": ["src-courier-cockenzie-scrutiny", "src-fb-opposition-west-barns-mains", "src-aprs-dunbar-dc"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot", "notes": "National charity campaigning against data centre development on rural land; maintains a dedicated Dunbar (West Barns Mains) page and hosts key documents.", "confidence": "high", "source_ids": ["src-aprs-dunbar-dc"]}, {"name": "Sustaining Dunbar", "role": "community_group", "website": "https://sustainingdunbar.org", "notes": "Local sustainability charity urging residents to oppose the development and supporting calls for a Scottish Government moratorium on hyperscale AI data centre applications.", "confidence": "high", "source_ids": ["src-sustaining-dunbar-datacentre-debate"]}], "community": {"summary": "Organised local opposition exists at pre-application stage. A dedicated Facebook group, Opposition to the West Barns Mains Data Centre (reported 705 members), was set up in response to the proposals, while Dunbar Against Massive Datacentres is named in the national community-campaign coalition. Local charity Sustaining Dunbar urges residents to oppose the scheme, and campaigners are coordinating with APRS to seek a Scottish Government moratorium on hyperscale AI data-centre decisions. APRS's coalition letter recorded 2,465 signatures on the Dunbar petition as at 22 August; the petition displayed 3,161 when checked on 3 September. Statutory and internal-consultee concerns raised at scoping include ecology, water abstraction, heritage, landscape and prime agricultural land. No community benefits have been claimed by the developer in any located source.", "principal_concerns": [{"concern": "Loss of approximately 60.2 ha of excellent (Grade 2 / Class 2 and 3.1 prime) agricultural land", "raised_by": "APRS; Sustaining Dunbar; Simon Bell briefing", "source_ids": ["src-aprs-dunbar-dc", "src-sustaining-dunbar-datacentre-debate", "src-bell-briefing-west-barns-mains"]}, {"concern": "Proximity to housing — site reported as only 50 m from homes on Muirfield Road and Home Avenue, with further dwellings (Easter Broomhouse Cottages, Bowerhouse, Wester Broomhouse Farm) identified as noise-sensitive receptors", "raised_by": "APRS; East Lothian Council Environmental Health Officer", "source_ids": ["src-aprs-dunbar-dc", "src-elc-scoping-opinion-25-00008-scr"]}, {"concern": "Undisclosed but potentially very large energy demand, backup generation emissions and lifecycle greenhouse gases", "raised_by": "Simon Bell briefing; East Lothian Council Climate Change Officer", "source_ids": ["src-bell-briefing-west-barns-mains", "src-elc-scoping-opinion-25-00008-scr"]}, {"concern": "Water demand and impacts of abstraction on the water table, Spott Burn and European Protected Species", "raised_by": "East Lothian Council Biodiversity Officer; Sustaining Dunbar", "source_ids": ["src-elc-scoping-opinion-25-00008-scr", "src-sustaining-dunbar-datacentre-debate"]}, {"concern": "Ecological effects on Firth of Forth and Outer Firth of Forth SPA/Ramsar and St Andrews Bay Complex SPA qualifying species; Habitats Regulations Appraisal required", "raised_by": "East Lothian Council Biodiversity Officer / NatureScot consultation", "source_ids": ["src-elc-scoping-opinion-25-00008-scr"]}, {"concern": "Impacts on heritage assets: site within Battle of Dunbar I and II historic battlefields; settings of five scheduled monuments and Category A-listed Bower House Dovecot", "raised_by": "Historic Environment Scotland; East Lothian Council Archaeology & Heritage Officer", "source_ids": ["src-elc-scoping-opinion-25-00008-scr"]}, {"concern": "Landscape and visual impact of very large buildings on open, sloping farmland; council required study area extended to 6 km", "raised_by": "East Lothian Council Landscape Project Officer; Simon Bell briefing", "source_ids": ["src-elc-scoping-opinion-25-00008-scr", "src-bell-briefing-west-barns-mains"]}], "stakeholder_positions": [{"stakeholder": "Opposition to the West Barns Mains Data Centre (Facebook group)", "stakeholder_type": "resident_group", "position": "Opposed; set up in response to the proposals, reported 705 members.", "source_ids": ["src-courier-cockenzie-scrutiny", "src-fb-opposition-west-barns-mains"]}, {"stakeholder": "Sustaining Dunbar", "stakeholder_type": "ngo", "position": "Opposed; asks residents to 'consider the negative impacts' and make their voices heard; supports a moratorium on hyperscale AI data centre applications in Scotland.", "date": "2026-06-19", "source_ids": ["src-sustaining-dunbar-datacentre-debate"]}, {"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Opposed as part of its national data centres campaign; states 'data centres are the biggest threat to Scotland's net zero target and to our countryside'.", "source_ids": ["src-aprs-dunbar-dc", "src-sustaining-dunbar-datacentre-debate"]}, {"stakeholder": "Professor Simon Bell (landscape architect, local resident academic)", "stakeholder_type": "other", "position": "Argued in a briefing to East Lothian Council that EIA should be required, criticising the applicant's Screening Report for omitting power demand, water, backup generation and cumulative effects.", "date": "2025-11-28", "source_ids": ["src-bell-briefing-west-barns-mains"]}, {"stakeholder": "Dunbar Against Massive Datacentres", "stakeholder_type": "resident_group", "position": "Opposed; signed the community-campaign coalition letter seeking a moratorium on hyperscale AI data-centre decisions pending national safeguards.", "date": "2026-08-23", "source_ids": ["src-changeorg-dunbar-2026", "src-aprs-community-letter-2026"]}], "campaign_groups": ["Opposition to the West Barns Mains Data Centre", "Dunbar Against Massive Datacentres", "Action to Protect Rural Scotland (APRS)", "Sustaining Dunbar"], "planning_authority_contact": "policyandprojects@eastlothian.gov.uk (East Lothian Council Policy & Projects, per scoping opinion letterhead)", "notes": "No developer public consultation events, PAN or community benefit offers have been located. Change.org totals are self-reported and volatile: APRS recorded 2,465 petition signatures as at 22 August 2026 and the live petition displayed 3,161 when checked on 3 September. Positions above are claims by the named parties."}, "grid": {"network_operator": "SP Energy Networks (reported)", "connection_status": "offer", "requested_import_capacity_mw": {"value": null, "state": "not_disclosed", "claimant": "None — Screening Report reportedly gives no power demand figure", "confidence": "low", "notes": "The Bell briefing states the applicant's EIA Screening Report 'mentions two SPEN grid connection offers' but 'provides no details of the scale of power demand from the data centre'.", "source_ids": ["src-bell-briefing-west-barns-mains"]}, "reinforcement_required": null, "evidence_basis": "Secondary only: two SPEN grid connection offers referenced in the applicant's EIA Screening Report as summarised in the Simon Bell briefing (2025-11-28). The Screening Report itself has not been located, and no NESO/TEC register entry has been matched to this project. The proposed development includes new on-site substation(s) per the council scoping opinion. The site is roughly 6 km west of Torness power station and its 400 kV connection point, but no source links the project to Torness infrastructure — treat any such link as unverified.", "notes": "Connection status 'offer' is based solely on the reported reference to two SPEN connection offers; voltage, capacity, connection date and substation are all unknown.", "source_ids": ["src-bell-briefing-west-barns-mains", "src-elc-scoping-opinion-25-00008-scr"]}}, {"project": {"slug": "duns-southside", "canonical_name": "Southside Data Centre", "display_name": "Southside (Duns / Longformacus, Scottish Borders)", "aliases": [{"alias": "Southside Data Centre, Land at Clawbare Cottage, Longformacus", "alias_type": "place_name", "source_ids": ["src-sbc-portal-southside-scr", "src-bt-southside-pan"]}, {"alias": "Duns (Longformacus) data centre", "alias_type": "other", "source_ids": ["src-aprs-duns-dc"]}], "summary": "Proposed 225 MW data centre campus ('Southside') on moorland and farmland of the Roxburghe Estate at Clawbare Cottage, between Longformacus and Westruther in the Lammermuir Hills, about 11 km west of Duns. Promoted by Sunlaws Development Company Limited (SC121007), a Roxburghe Estates entity. Three two-storey buildings up to 24 m high with an 8.1 ha ground footprint are proposed, marketed as using curtailed local wind generation via the Fallago Rig substation, with a claimed £2bn investment and construction from about 2029 for 2030 operation. EIA screening (25/01835/SCR) concluded in February 2026 that EIA is required; a PAN and June 2026 consultations followed. EIA scoping case 26/01031/SCO was received and validated on 8 July 2026, and Scottish Borders Council issued its scoping opinion on 31 August 2026. No full planning application has been lodged (expected no earlier than late 2026). A 'Save the Lammermuirs' campaign opposes the scheme.", "project_type": "unknown", "status": "pre_application", "status_source_ids": ["src-sbc-portal-southside-scr", "src-bt-southside-pan", "src-sbc-26-01031-sco"], "maturity_level": "M1", "maturity_explanation": "Pre-application stage with formal early steps completed: EIA screening 25/01835/SCR concluded on 27 February 2026 that EIA is required; a Proposal of Application Notice was accepted and statutory consultation events were held on 4 and 10 June; EIA scoping case 26/01031/SCO was validated on 8 July and the council issued its scoping opinion on 31 August 2026. No planning application for permission has been validated, so the project remains M1, not M2.", "verification_level": "verified", "local_authority": "Scottish Borders Council", "region": "Scottish Borders", "first_public_date": "2025-12-11", "anticipated_construction_start": "2029 (developer indication; one report says late 2028/early 2029)", "anticipated_operational_date": "2030 (developer indication)", "last_verified_at": "2026-09-03", "next_review_at": "2026-11-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-08-31", "headline": "Scottish Borders Council issues the EIA scoping opinion for 26/01031/SCO, following receipt and validation on 8 July 2026", "source_ids": ["src-sbc-26-01031-sco"]}, "unknowns": ["Exact planning reference and acceptance date for the PAN", "Full text of the EIA screening opinion of 27 February 2026 and the council's scoping-response documents (the official case metadata was verified, but document downloads were unavailable during refresh)", "Whether total floorspace is 54,000 m2 per building (Border Telegraph) or 54,000 m2 across the three buildings (trade-press phrasing is ambiguous)", "Whether the 225 MW figure is IT load, grid import capacity, or total site demand, and whether any grid connection application/offer exists with SP Energy Networks / SP Transmission or NESO", "Precise site boundary and the split between moorland and farmland; agricultural land classification not published", "Formal positions of Duns and Longformacus & District community councils (none located)", "Methodology and author of the preliminary economic study (£47m Borders value over 15 years; £776m tax over 15 years)", "Relationship, if any, between the mains-gas backup generation described in the screening-stage reporting and the later 'no diesel backup generators' statement"]}, "site": {"site_name": "Land at Clawbare Cottage, Longformacus", "settlement": "Longformacus", "latitude": 55.76, "longitude": -2.54, "location_precision": "approximate", "boundary_precision": "red_line_official", "site_area_m2": {"value": 1510000, "unit": "m2", "state": "reported", "claimant": "Trade press description of the 151 ha campus (echoed in project briefing material)", "confidence": "low", "notes": "151 ha figure appears in trade-press summaries of the EIA material; not verified against a red-line plan because the SBC portal was unreachable. The built ground footprint is much smaller (see building_footprint_m2).", "source_ids": ["src-sbc-portal-southside-scr", "src-bt-southside-plans"]}, "building_footprint_m2": {"value": 81000, "unit": "m2", "state": "developer_stated", "claimant": "Sunlaws Development Company Limited (EIA screening description)", "confidence": "medium", "notes": "8.1 ha total ground footprint for three two-storey data centre buildings; campaigners describe this as 'equivalent to 11 football pitches'.", "source_ids": ["src-bt-southside-plans", "src-itv-southside-campaign"]}, "gross_floor_area_m2": {"value": 162000, "unit": "m2", "state": "reported", "claimant": "Border Telegraph reading of the screening submission (54,000 m2 internal floorspace per building x 3)", "confidence": "low", "notes": "Border Telegraph states 54,000 m2 internal floorspace per building (50% IT halls, 50% mechanical/electrical); trade-press phrasing ('each spanning a total of 54,000 sqm') is ambiguous and could mean 54,000 m2 across all three. Unresolved conflict — 162,000 m2 recorded as the per-building reading, low confidence.", "source_ids": ["src-bt-southside-plans"]}, "max_building_height_m": {"value": 24, "unit": "m", "state": "developer_stated", "claimant": "Sunlaws Development Company Limited (EIA screening description)", "confidence": "medium", "source_ids": ["src-bt-southside-plans", "src-bt-residents-fight"]}, "number_of_buildings": {"value": 3, "unit": "buildings", "state": "developer_stated", "claimant": "Sunlaws Development Company Limited", "confidence": "high", "source_ids": ["src-sbc-portal-southside-scr", "src-bt-southside-plans"]}, "greenfield_brownfield": "greenfield", "current_land_use": "Upland moorland and farmland on the Roxburghe Estate in the Lammermuir Hills (APRS describes 'farmland and moorland'; developer proposes green roofs planted with moorland species)", "nearest_settlements": ["Longformacus (~2 km)", "Westruther (~5 km)", "Duns (~11 km)", "Allenford", "Cranshaws"], "protected_designations": [], "land_notes": "Site lies between Longformacus and Westruther in the Lammermuir Hills, reported as sitting between Dirrington Great Law and Dirrington Little Law with the Southern Upland Way passing nearby. Agricultural land classification and any formal landscape designations (e.g. whether within the Lammermuir Hills Special Landscape Area) could not be verified from available sources — no statutory designation was confirmed, so protected_designations is left empty rather than guessed. Coordinates are an approximate mid-point between Longformacus and Westruther near the Dirrington laws, not a surveyed centroid; no red-line boundary published, so no boundary polygon is provided.", "source_ids": ["src-bt-southside-plans", "src-aprs-duns-dc", "src-midlothianview-campaign", "src-bt-residents-fight", "src-hellorayo-duke"], "display_point": [-2.5366653013653044, 55.78459633699634], "display_point_offset_m": 2727}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": 225, "state": "developer_stated", "claimant": "Sunlaws Development Company Limited (developer website and press briefing)", "confidence": "medium", "preferred": true, "preferred_rationale": "Figure used consistently on the developer's own website and in trade-press summaries of the EIA material; the 220 MW figure appears only on the APRS campaign page and is likely a rounding or transcription variant.", "notes": "Reported as the capacity the campus 'would offer' / 'consume approximately' at full build-out; whether this is IT load or grid import is not disclosed. Trade press also describes it as approximate electricity consumption at full capacity.", "source_ids": ["src-southsidedc-site", "src-bt-southside-scoping", "src-deadline-southside-consult"]}, {"capacity_type": "unspecified", "value_mw": 220, "state": "reported", "claimant": "Action to Protect Rural Scotland (campaign tracker page)", "confidence": "low", "notes": "APRS describes 'a 220MW data centre on farmland and moorland on Roxburghe Estate'; conflicts with the developer's 225 MW figure and no provenance is given.", "source_ids": ["src-aprs-duns-dc"]}, {"capacity_type": "backup_generation", "value_mw": null, "state": "not_disclosed", "claimant": "Sunlaws Development Company Limited", "confidence": "low", "notes": "Screening-stage description (Dec 2025) refers to a mains gas connection with emergency backup gas generation for outages and testing; by June 2026 consultation reporting the developer stated no diesel backup generators are proposed. No capacity figure for backup generation disclosed, and the gas-backup position may have evolved.", "source_ids": ["src-bt-southside-plans", "src-hellorayo-duke"]}], "energy_estimates": [{"scenario_name": "Full build-out (developer marketing)", "annual_energy_gwh": null, "peak_load_mw": 225, "renewable_claim_percent": 100, "matching_method": "unstated", "power_purchase_agreement": null, "onsite_generation": "None proposed for primary supply; screening-stage description included emergency backup gas generation via a mains gas connection, while June 2026 reporting states no diesel backup generators are proposed", "demand_flexibility": "Developer markets the project as absorbing frequently curtailed local wind generation, but no flexibility mechanism, private wire or PPA has been evidenced", "estimate_type": "developer", "state": "developer_stated", "confidence": "low", "notes": "'Powered entirely by renewable energy' / 'principally powered through local renewable energy' are developer claims with no stated matching method; 225 MW is the developer's full-capacity consumption figure, recorded here as peak load for want of a stated basis. No annual energy figure published.", "source_ids": ["src-southsidedc-site", "src-deadline-southside-consult", "src-hellorayo-duke", "src-bt-southside-plans"]}], "water_estimates": [{"cooling_type": "closed_loop_liquid", "cooling_description": "Developer website states a 'closed loop cooling system, not connected to interrupt local water supplies', and consultation publicity says the upland site 'lends itself to keeping the centre at optimum low temperatures without the need for water cooling'. However, the earlier screening-stage description referred to water supply from Scottish Water and a borehole requiring a SEPA licence — the purpose (cooling vs domestic/initial fill) is not stated.", "annual_water_m3": null, "potable_water": null, "closed_loop": true, "estimate_type": "developer", "state": "developer_stated", "confidence": "low", "notes": "No quantified water figures published at this pre-application stage; the closed-loop/no-water-cooling claim and the Scottish Water + borehole supply described at screening stage should be reconciled against the EIA when submitted.", "source_ids": ["src-southsidedc-site", "src-deadline-southside-consult", "src-bt-southside-plans"]}], "economic_claims": [{"claim_category": "capital_expenditure", "value": 2000000000, "unit": "gbp", "geographic_scope": "Scotland", "claimant": "Sunlaws Development Company Limited", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Described variously as '£2 billion investment in the Scottish economy when the building is operational'; unclear whether this is construction capex, cumulative economic contribution, or asset value. No methodology published.", "source_ids": ["src-bt-southside-scoping", "src-itv-southside-campaign", "src-scotsman-southside-wind"]}, {"claim_category": "direct_operational_jobs", "value": 100, "unit": "jobs", "geographic_scope": "Scottish Borders (local)", "claimant": "Sunlaws Development Company Limited", "binding_status": "unstated", "state": "developer_stated", "confidence": "low", "notes": "The headline '145 high-quality local jobs' is broken down by the developer as 100 direct and 45 indirect. FTE vs headcount unstated; no methodology published.", "source_ids": ["src-bt-southside-scoping"]}, {"claim_category": "indirect_operational_jobs", "value": 45, "unit": "jobs", "geographic_scope": "Scottish Borders (local)", "claimant": "Sunlaws Development Company Limited", "binding_status": "unstated", "state": "developer_stated", "confidence": "low", "notes": "Indirect component of the 145 local jobs claim.", "source_ids": ["src-bt-southside-scoping"]}, {"claim_category": "wider_regional_jobs", "value": 250, "unit": "jobs", "geographic_scope": "Scotland (outside the Borders)", "claimant": "Sunlaws Development Company Limited", "binding_status": "unstated", "state": "developer_stated", "confidence": "low", "notes": "'More than 250 jobs elsewhere in Scotland' — direct/indirect/induced split and methodology unstated; treated as a minimum ('over 250').", "source_ids": ["src-deadline-southside-consult", "src-midlothianview-campaign"]}, {"claim_category": "peak_construction_workforce", "value": 1000, "unit": "jobs", "geographic_scope": "unstated", "period": "construction phase (c. 2029-2030)", "claimant": "Sunlaws Development Company Limited", "binding_status": "unstated", "state": "developer_stated", "confidence": "low", "notes": "'Around 1,000 jobs during the construction phase' — unclear whether peak workforce, total headcount or job-years; recorded as peak_construction_workforce as the most common reading, but the category is not stated by the claimant.", "source_ids": ["src-deadline-southside-consult", "src-bt-southside-scoping", "src-hellorayo-duke"]}, {"claim_category": "annual_economic_output", "value": 25000000, "unit": "gbp_per_year", "geographic_scope": "Scotland", "claimant": "Sunlaws Development Company Limited", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "'£25 million annually to the Scottish economy' — whether GVA or gross output unstated.", "source_ids": ["src-midlothianview-campaign"]}, {"claim_category": "annual_economic_output", "value": 12000000, "unit": "gbp_per_year", "geographic_scope": "Scottish Borders", "claimant": "Sunlaws Development Company Limited", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "'Around £12 million each year for the Borders' — subset of the £25m Scotland figure; measure (GVA vs output) unstated.", "source_ids": ["src-itv-southside-campaign", "src-midlothianview-campaign", "src-bt-residents-fight"]}, {"claim_category": "gva", "value": 47000000, "unit": "gbp", "geographic_scope": "Scottish Borders", "period": "first 15 years of operation", "claimant": "Sunlaws Development Company Limited (citing a preliminary economic study)", "methodology": "Described only as a 'preliminary economic study'; author, model and assumptions not published", "independently_reviewed": null, "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "'£47 million additional value to the Scottish Borders over the first 15 years' — recorded as GVA on the 'additional value' wording, but the measure is not explicitly defined.", "source_ids": ["src-bt-southside-scoping"]}, {"claim_category": "business_rates", "value": 776000000, "unit": "gbp", "geographic_scope": "unstated (reported as tax revenue)", "period": "15 years", "claimant": "Sunlaws Development Company Limited (as reported by Border Telegraph)", "binding_status": "modelled", "state": "reported", "confidence": "low", "notes": "'£776 million tax revenue over 15 years' — reported once; the tax base (non-domestic rates vs all taxes) is unstated, so the business_rates category is an approximation. Sits awkwardly against the £25m/yr economic-contribution figure and needs verification against the source study.", "source_ids": ["src-bt-residents-fight"]}], "planning_cases": [{"reference": "25/01835/SCR", "planning_authority": "Scottish Borders Council", "application_type": "eia_screening", "description": "EIA screening request by Sunlaws Development Company Limited for 'Erection of data centre comprising of three data centre buildings with associated infrastructure', Southside Data Centre, Land At Clawbare Cottage, Longformacus, Duns. Portal keyVal T7264GNT0BQ00. Submitted circa December 2025 (document mirror dated 11 December 2025; Border Telegraph coverage of the submission).", "decision": "screening_eia_required", "decision_date": "2026-02-27", "decision_notes": "APRS reports 'the development will need to have an EIA (decision letter 27 Feb 2026)'. Screening opinion text not obtained — SBC portal returned 503 during research; decision and date need direct verification.", "eia_required": true, "official_url": "https://eplanning.scotborders.gov.uk/online-applications/applicationDetails.do?activeTab=summary&keyVal=T7264GNT0BQ00", "last_checked_at": "2026-07-30", "source_ids": ["src-sbc-portal-southside-scr", "src-planningorg-sunlaws-form", "src-bt-southside-plans", "src-aprs-duns-dc"]}, {"reference": null, "planning_authority": "Scottish Borders Council", "application_type": "pan", "description": "Proposal of Application Notice for the Southside Data Centre. Scottish Borders Council confirmed that the proposed pre-application consultation — Longformacus Village Hall on 4 June 2026 and Westruther Village Hall on 10 June 2026 — satisfies the statutory requirement. PAN reference number not located (portal unreachable).", "decision": "other", "decision_notes": "PAN accepted by the council (statutory 21-day check); around 170 residents attended the two June 2026 events.", "official_url": "https://eplanning.scotborders.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "events": [{"event_date": "2026-06-04", "event_type": "consultation_event", "title": "Pre-application consultation, Longformacus Village Hall", "source_ids": ["src-deadline-southside-consult", "src-bt-southside-pan"]}, {"event_date": "2026-06-10", "event_type": "consultation_event", "title": "Pre-application consultation, Westruther Village Hall (attended by the Duke of Roxburghe and Roxburghe Estates MD Jaap Röell)", "source_ids": ["src-hellorayo-duke", "src-bt-southside-pan"]}], "source_ids": ["src-bt-southside-pan", "src-deadline-southside-consult"]}, {"reference": "26/01031/SCO", "planning_authority": "Scottish Borders Council", "application_type": "eia_scoping", "description": "Scoping Opinion request for erection of a data centre comprising three data centre buildings with associated infrastructure at Southside Data Centre, Land at Clawbare Cottage, Longformacus. The case establishes the scope of the Environmental Impact Assessment required before a planning application is submitted.", "submission_date": "2026-07-08", "validation_date": "2026-07-08", "decision_date": "2026-08-31", "decision": "scoping_opinion_issued", "decision_notes": "Scottish Borders Council's official portal records the case as Decided, with 'Screening/Scoping Opinion Issued'. The decision was both made and issued on 31 August 2026. The portal lists consultation material from SEPA, Scottish Water, NatureScot, Historic Environment Scotland and council services, but the documents themselves were unavailable for download during this refresh.", "eia_required": true, "official_url": "https://eplanning.scotborders.gov.uk/online-applications/applicationDetails.do?activeTab=summary&keyVal=THV0H2NT0BQ00", "last_checked_at": "2026-09-03", "events": [{"event_date": "2026-07-08", "event_type": "scoping_received_validated", "title": "EIA scoping case received and validated by Scottish Borders Council", "source_ids": ["src-sbc-26-01031-sco"]}, {"event_date": "2026-08-31", "event_type": "scoping_opinion_issued", "title": "Scottish Borders Council issues its EIA scoping opinion", "source_ids": ["src-sbc-26-01031-sco"]}], "source_ids": ["src-sbc-26-01031-sco", "src-bt-southside-scoping"]}], "organisations": [{"name": "Sunlaws Development Company Limited", "role": "developer", "company_number": "SC121007", "jurisdiction": "Scotland", "website": "https://southsidedc.com/", "ownership_summary": "Active private limited company incorporated 27 October 1989, registered at Roxburghe Estates Office, Kelso TD5 7SF. SIC codes 56101 (licensed restaurants) and 68209 (letting/operating own or leased real estate) — a long-standing estate vehicle, not a data-centre SPV. Until 1 April 2024 controlled by the 'Second Discretionary Trust' (75%+ of shares); since then four individual PSCs each recorded with 'significant influence or control': Andrew William Michael Christie-Miller, Louisa Ann Church, Dermot Julian Jenkinson and Lord Andrew Victor Hope. Press describes it as 'made up of Roxburghe Estates and the landowner' / the estate's development arm.", "beneficial_owner_public": true, "confidence": "high", "notes": "Also the named applicant for EIA screening 25/01835/SCR and the PAN.", "source_ids": ["src-ch-sunlaws", "src-ch-sunlaws-psc", "src-sbc-portal-southside-scr", "src-bt-southside-scoping"]}, {"name": "Roxburghe Estates", "role": "landowner", "jurisdiction": "Scotland", "ownership_summary": "Estate of the Duke of Roxburghe (Innes-Ker family), managed from the Roxburghe Estates Office, Kelso. The Southside site at Clawbare Cottage is on Roxburghe Estate land; Sunlaws Development Company Ltd is described as the estate's development arm. Managing Director Jaap Röell has fronted the consultation; the Duke of Roxburghe attended the Westruther consultation event.", "beneficial_owner_public": null, "confidence": "medium", "notes": "Roxburghe Estates itself is not a single registered company; the precise legal owner of the site (trust or estate entity) has not been verified against Registers of Scotland.", "source_ids": ["src-bt-southside-scoping", "src-hellorayo-duke", "src-deadline-southside-consult"]}, {"name": "Scottish Borders Council", "role": "planning_authority", "jurisdiction": "Scotland", "confidence": "high", "source_ids": ["src-sbc-portal-southside-scr", "src-bt-southside-pan"]}, {"name": "Save the Lammermuirs – Stop the Data Centre", "role": "campaign_group", "confidence": "high", "notes": "Community campaign group launched at the site in late May/early June 2026; contact savethelammermuirs@gmail.com; associated online petition reported at over 6,000 signatures by mid-June 2026.", "source_ids": ["src-bt-residents-fight", "src-itv-southside-campaign", "src-hellorayo-duke", "src-midlothianview-campaign"]}, {"name": "SP Energy Networks / SP Transmission (inferred network operator)", "role": "network_operator", "confidence": "low", "notes": "The Scottish Borders lies in the SP Energy Networks distribution and SP Transmission areas, and the developer cites the Fallago Rig substation; however no source names the network operator or evidences a connection application. Recorded as inferred context only.", "source_ids": ["src-deadline-southside-consult"]}], "community": {"summary": "Organised local opposition emerged quickly after the PAN through Save the Lammermuirs. Its online petition was reported at more than 6,000 signatures by mid-June 2026, APRS's coalition letter recorded 25,085 as at 22 August, and the live petition displayed 41,907 when checked on 3 September. The page also showed a sharp same-day increase, so the stability and geographic origin of that total have not been verified. Around 170 residents attended the two statutory consultation events in June, at which the Duke of Roxburghe and Roxburghe Estates MD Jaap Röell appeared for the developer. Concerns centre on landscape and visual impact in the Lammermuir Hills, energy demand, noise, traffic and dark skies. No formal positions from Duns or Longformacus & District community councils were located.", "principal_concerns": [{"concern": "Landscape and visual impact of three 24 m buildings ('a monster') in a sensitive upland landscape; 'industrialisation' of the Lammermuir Hills, with the built footprint compared to 11 football pitches", "raised_by": "Save the Lammermuirs campaign (incl. Kathleen White); residents of Longformacus, Allenford and Cranshaws", "developer_response": "Design revised with green/living roofs planted with moorland species, sculpted landscape and screening; developer says the site suits low-impact development and consultation feedback led to 'little tweaks'", "source_ids": ["src-bt-residents-fight", "src-itv-southside-campaign", "src-hellorayo-duke", "src-midlothianview-campaign"]}, {"concern": "Massive electricity consumption and questioned energy/grid logic ('dumb idea', 'wrong development in the wrong place')", "raised_by": "Save the Lammermuirs campaign (Kathleen White)", "developer_response": "Developer says the site accesses frequently curtailed local wind generation via nearby wind farms and the Fallago Rig substation", "source_ids": ["src-midlothianview-campaign", "src-deadline-southside-consult"]}, {"concern": "Impact on recreation and wildlife: proximity to the Southern Upland Way and to Dirrington Great Law and Little Law; upland breeding birds including skylarks, curlews and lapwings", "raised_by": "Save the Lammermuirs campaign", "source_ids": ["src-bt-residents-fight", "src-midlothianview-campaign"]}, {"concern": "Noise, traffic, dark-sky preservation and grid-connection impacts, raised by residents at the June 2026 consultation events", "raised_by": "Residents at Longformacus and Westruther consultation events (as summarised by the developer's scoping-stage reporting)", "source_ids": ["src-bt-southside-scoping"]}, {"concern": "Claimed local economic benefits 'didn't really hold up' under scrutiny", "raised_by": "Campaigner Ben Charlesworth", "source_ids": ["src-hellorayo-duke"]}], "claimed_local_benefits": [{"benefit": "145 long-term local jobs (100 direct, 45 indirect), 250+ across Scotland, ~1,000 in construction; £12m/year to the Borders economy", "claimant": "Sunlaws Development Company Limited", "binding_status": "aspirational", "source_ids": ["src-bt-southside-scoping", "src-itv-southside-campaign", "src-deadline-southside-consult"]}], "stakeholder_positions": [{"stakeholder": "Save the Lammermuirs", "stakeholder_type": "campaign_group", "position": "Opposed: seeks council refusal; describes the proposal as highly irresponsible development in an area where 'you can't imagine any other development of any size being permitted'", "date": "2026-06-08", "source_ids": ["src-itv-southside-campaign", "src-bt-residents-fight", "src-midlothianview-campaign", "src-changeorg-lammermuirs-2026", "src-aprs-community-letter-2026"]}], "campaign_groups": ["Save the Lammermuirs"], "planning_authority_contact": "Scottish Borders Council planning department (eplanning.scotborders.gov.uk)", "notes": "Formal community-council positions (Duns Community Council; Longformacus & District; Westruther) have not been located; statutory consultation on a full application has not yet begun. Petition totals are point-in-time and volatile: the 6,000-plus figure was reported by Greatest Hits Radio Borders in mid-June, APRS recorded 25,085 signatures as at 22 August, and the Change.org page displayed 41,907 when checked on 3 September 2026. The page showed a sharp same-day increase; neither the stability nor geographic origin of that count has been independently verified."}, "grid": {"network_operator": "SP Energy Networks / SP Transmission (inferred from location; not confirmed by any source)", "connection_status": "unknown", "requested_import_capacity_mw": {"value": null, "unit": "MW", "state": "not_disclosed", "claimant": "Sunlaws Development Company Limited", "notes": "No evidence of a grid connection application, offer or queue position was located; the developer's 225 MW figure is a project capacity claim, not a documented connection request.", "source_ids": ["src-southsidedc-site", "src-deadline-southside-consult"]}, "nearby_substation": "Fallago Rig substation (developer-cited); the Fallago Rig wind farm (48 turbines) is 9.4 km northwest of the site per the screening-stage description", "reinforcement_required": null, "evidence_basis": "Developer statements only: consultation publicity says the site would be 'principally powered through local renewable energy' due to 'the proximity of multiple windfarms and the Fallago Rig substation, providing access to electricity generating assets which are often curtailed due to a shortage of grid capacity'. The screening-stage description also refers to a grid electricity connection, transformer, switchboard and UPS, plus a mains gas connection with emergency gas backup generation; later reporting says no diesel backup generators are proposed. No NESO/TEC register entry, SPEN connection offer or private-wire agreement was found.", "notes": "The curtailment-capture framing ('harnessing wasted wind power') is a developer claim; no contractual arrangement with any wind farm operator (Fallago Rig is operated by EDF Renewables) has been evidenced. Whether the connection would be at distribution or transmission voltage is not disclosed. The screening description places the wind farm 9.4 km from the site ('southeast of Fallago Rig' — i.e. the site is southeast of the wind farm).", "source_ids": ["src-deadline-southside-consult", "src-bt-southside-plans", "src-southsidedc-site", "src-hellorayo-duke", "src-scotsman-southside-wind"]}}, {"project": {"slug": "easterhouse", "canonical_name": "Easterhouse grid connection (potential data centre site)", "display_name": "Easterhouse (grid record only)", "summary": "A 500MW gate 2 grid connection reported by APRS (citing NESO's Existing Agreements Register) for 'Easterhouse' — presumed to be the Easterhouse area of east Glasgow. No planning application, pre-application notice, developer announcement or press coverage has been found; the site exists in the public record only as a grid connection agreement. No developer has been identified.", "project_type": "unknown", "status": "grid_record_only", "status_source_ids": ["src-aprs-data-centre-map"], "maturity_level": "M0", "maturity_explanation": "Only evidence is a reported 500MW gate 2 grid connection in NESO's Existing Agreements Register as relayed by APRS (page updated July 2026). PlanIt search of Glasgow City 'data centre' records 2019-2026 found no Easterhouse-area record (only small unit conversions elsewhere in the city); no developer or press attribution found.", "verification_level": "unverifiable", "local_authority": "Glasgow City Council", "region": "Glasgow and Clyde Valley", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "low", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-07-29", "headline": "APRS data centre map (updated 29 July 2026) lists Easterhouse 500MW among five gate 2 connection sites 'not otherwise seen elsewhere'", "source_ids": ["src-aprs-data-centre-map"]}, "unknowns": ["The NESO register row (connectee, connection site, dates) has not been independently extracted; the 500MW figure rests on APRS's reading.", "Exact location: 'Easterhouse' could denote the housing area, the adjacent Easterfield/Gartloch fringe, or the SPEN Easterhouse 275kV substation area — a substation-named connection need not mean a development within Easterhouse itself.", "No developer or connectee identified. The commissioning brief suggested Apatura as a presumption, but no located source attributes Easterhouse to Apatura or anyone else (a June 2025 'Apatura plans 500MW campus' DCD story concerns Drumshangie/Ravenscraig contexts, not Easterhouse).", "Whether the end use is a data centre rather than another demand user or storage.", "No planning activity of any kind was found.", "Local authority could be North Lanarkshire if the site sits east of the boundary near the Easterhouse substation."]}, "site": {"site_name": "Easterhouse (settlement-level placeholder)", "settlement": "Easterhouse, Glasgow", "latitude": 55.8676, "longitude": -4.1085, "location_precision": "settlement_level", "boundary_precision": "none", "greenfield_brownfield": "unknown", "nearest_settlements": ["Easterhouse", "Garthamlock", "Gartcosh", "Baillieston"], "land_notes": "Coordinates are the centre of the Easterhouse district of east Glasgow. No source identifies a parcel; the grid connection may be named for the SPEN Easterhouse 275kV substation rather than a specific development site.", "source_ids": ["src-aprs-data-centre-map", "src-osm-nominatim-settlements"]}, "capacity_claims": [{"capacity_type": "connection_application", "value_mw": 500, "state": "reported", "claimant": "APRS (citing NESO Existing Agreements Register)", "confidence": "low", "preferred": true, "preferred_rationale": "Only figure in the public record; a single-sourced restatement of a NESO register entry.", "notes": "One of five gate 2 connection sites APRS reports 'not otherwise seen elsewhere'. Register row not independently verified; MW quantity type and end use unconfirmed.", "source_ids": ["src-aprs-data-centre-map", "src-neso-existing-agreements-register"]}], "organisations": [{"name": "Glasgow City Council", "role": "planning_authority", "jurisdiction": "Scotland", "website": "https://www.glasgow.gov.uk", "confidence": "medium", "notes": "Authority for the Easterhouse district; could be North Lanarkshire if the connection site lies east of the boundary near the Easterhouse substation.", "source_ids": ["src-aprs-data-centre-map", "src-osm-nominatim-settlements"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "jurisdiction": "Scotland", "website": "https://aprs.scot", "confidence": "high", "notes": "Sole public reporter of this grid connection; no developer or connectee identified by any source.", "source_ids": ["src-aprs-data-centre-map"]}]}, {"project": {"slug": "edzell", "canonical_name": "Edzell grid connection (potential data centre site)", "display_name": "Edzell, Angus (grid record only)", "aliases": [{"alias": "Edzel", "alias_type": "other", "source_ids": ["src-aprs-data-centre-map"]}], "summary": "An 800MW gate 2 grid connection reported by APRS (citing NESO's Existing Agreements Register) for 'Edzel', stated by APRS to be intended for connection to the new Brechin substation in Angus — the largest of five grid-connection-only sites APRS has 'not otherwise seen elsewhere'. Edzell is a village five miles north of Brechin, adjacent to the former RAF Edzell base. No planning application, developer announcement or press coverage has been found; no developer has been identified.", "project_type": "unknown", "status": "grid_record_only", "status_source_ids": ["src-aprs-data-centre-map"], "maturity_level": "M0", "maturity_explanation": "Only evidence is a reported 800MW gate 2 grid connection (to the new Brechin substation) in NESO's Existing Agreements Register as relayed by APRS (page updated July 2026). PlanIt searches of Angus 2019-2026 for 'data centre' and 'Edzell' found no relevant planning record; no developer or press attribution found.", "verification_level": "unverifiable", "local_authority": "Angus Council", "region": "Angus", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "low", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-07-29", "headline": "APRS data centre map (updated 29 July 2026) lists Edzell 800MW (to connect to the new Brechin substation) among five gate 2 connection sites 'not otherwise seen elsewhere'", "source_ids": ["src-aprs-data-centre-map"]}, "unknowns": ["The NESO register row (connectee, connection site, agreement/connection dates) has not been independently extracted; the 800MW figure and Brechin substation detail rest on APRS's reading.", "Exact location: whether the site is at/near Edzell village, the former RAF Edzell base, Edzell Muir, or simply named 'Edzell' for the connection locality near the new Brechin 400kV substation is unknown.", "No developer or connectee identified by any source; speculation about the former RAF Edzell base is unsupported by any located evidence.", "Whether the end use is a data centre rather than another large demand user, hydrogen or storage project connecting at Brechin.", "No planning activity of any kind was found in Angus.", "Timeline of the new Brechin substation (part of SSEN transmission upgrades) and the implied connection date."]}, "site": {"site_name": "Edzell (settlement-level placeholder)", "settlement": "Edzell, Angus", "latitude": 56.81, "longitude": -2.6559, "location_precision": "settlement_level", "boundary_precision": "none", "greenfield_brownfield": "unknown", "nearest_settlements": ["Edzell", "Brechin", "Fettercairn", "Inchbare"], "land_notes": "Coordinates are the centre of Edzell village. No source identifies a parcel. APRS states the connection would be to the new Brechin substation c.5 miles south. The former RAF Edzell base lies nearby but nothing links it to this connection.", "source_ids": ["src-aprs-data-centre-map", "src-osm-nominatim-settlements"]}, "capacity_claims": [{"capacity_type": "connection_application", "value_mw": 800, "state": "reported", "claimant": "APRS (citing NESO Existing Agreements Register)", "confidence": "low", "preferred": true, "preferred_rationale": "Only figure in the public record; a single-sourced restatement of a NESO register entry.", "notes": "Largest of the five gate 2 connection-only sites APRS reports; stated to connect to the new Brechin substation. Register row not independently verified; MW quantity type and end use unconfirmed.", "source_ids": ["src-aprs-data-centre-map", "src-neso-existing-agreements-register"]}], "organisations": [{"name": "Angus Council", "role": "planning_authority", "jurisdiction": "Scotland", "website": "https://www.angus.gov.uk", "confidence": "high", "source_ids": ["src-aprs-data-centre-map", "src-osm-nominatim-settlements"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "jurisdiction": "Scotland", "website": "https://aprs.scot", "confidence": "high", "notes": "Sole public reporter of this grid connection; no developer or connectee identified by any source.", "source_ids": ["src-aprs-data-centre-map"]}]}, {"project": {"slug": "epcc-acf-edinburgh", "canonical_name": "EPCC Advanced Computing Facility (ACF), Edinburgh", "display_name": "EPCC Advanced Computing Facility", "aliases": [{"alias": "ACF", "alias_type": "other", "source_ids": ["src-epcc-acf"]}], "summary": "The Advanced Computing Facility is the University of Edinburgh's high-performance computing data centre south of Edinburgh, operated by EPCC. It hosts the UK national supercomputer ARCHER2 and other research systems, and its grid capacity was upgraded from 8 MW to 38 MW in 2023 to support future systems including the planned UK exascale supercomputer, to be housed in a new circa GBP31m wing.", "project_type": "research_hpc", "status": "operating", "status_source_ids": ["src-epcc-acf"], "maturity_level": "M5", "maturity_explanation": "Long-established operating university HPC facility; hosts ARCHER2 (in service since 2021) per EPCC and University of Edinburgh publications.", "verification_level": "verified", "local_authority": "Midlothian Council", "region": "Edinburgh and Lothians", "last_verified_at": "2026-07-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "phases": [{"phase_name": "Existing ACF computer rooms (ARCHER2 and other systems)", "status": "operating", "source_ids": ["src-epcc-acf"]}, {"phase_name": "Exascale wing (new build for UK exascale system)", "status": "under_construction", "description": "Circa GBP31m wing built under the Edinburgh and South East Scotland City Region Deal; exascale project cancelled by UK Government in 2024 then reinstated with ~GBP750m funding; first-phase installation reported due from 2025.", "source_ids": ["src-ed-exascale", "src-dcd-exascale"]}], "latest_development": {"date": "2026-07-30", "headline": "UK exascale supercomputer project reinstated for the ACF after 2024 funding U-turn; new wing to house the system.", "source_ids": ["src-dcd-exascale"]}, "unknowns": ["Current actual power draw vs the 38 MW upgraded grid capacity", "Precise construction/commissioning schedule for the exascale system", "Original opening year of the ACF site and detail of earlier expansion phases"]}, "site": {"site_name": "EPCC Advanced Computing Facility", "settlement": "South of Edinburgh (Midlothian, university research estate)", "latitude": 55.859348, "longitude": -3.207051, "location_precision": "site_centroid", "current_land_use": "University high-performance computing data centre", "land_notes": "The site address is confirmed by a Midlothian Council planning record: application 22/00803/DPP, 'Extension to advanced computer facility and associated works', at 'ACF Bush Estate Penicuik EH26 0PH'. This is the Bush Estate / Easter Bush research estate south of Edinburgh, consistent with EPCC's own description of the ACF and with City Region Deal material placing it on the Easter Bush campus. Coordinates derive from the Royal Mail postcode unit centroid returned by the postcodes.io API for the postcode recorded above. EPCC's contact page lists the postcode EH26 0QA for the Bush Estate area; the centroids of EH26 0PH and EH26 0QA are roughly 600 m apart, and EH26 0PH is preferred here because it comes from the planning record for the facility itself. Because the postcode covers a large rural research estate rather than a single plot, this is recorded as a site centroid, not an exact fix. Earlier snapshots deliberately coarsened this site; that suppression was lifted on 2026-07-30 because all of it is already public.", "source_ids": ["src-epcc-acf", "src-midlothian-acf-22-00803-dpp", "src-planningalerts-acf-22-00803-dpp", "src-postcodes-io-eh26-0ph"], "address": "Advanced Computing Facility (ACF), Bush Estate, Penicuik, Midlothian", "postcode": "EH26 0PH", "boundary_precision": "red_line_official", "display_point": [-3.2005000000000003, 55.855909999999994], "display_point_offset_m": 559}, "capacity_claims": [{"capacity_type": "grid_import", "value_mw": 8.0, "state": "superseded", "claimant": "EPCC", "applicable_date": "2023-01-01", "notes": "Pre-2023 capacity, superseded by the 38 MW upgrade.", "supersedes": "Superseded by 38 MW grid upgrade (2023)", "confidence": "medium", "source_ids": ["src-epcc-acf", "src-ed-exascale"]}, {"capacity_type": "grid_import", "value_mw": 38.0, "state": "reported", "claimant": "EPCC / University of Edinburgh", "applicable_date": "2023-12-31", "preferred": true, "preferred_rationale": "Most recent stated capacity following the 2023 upgrade.", "confidence": "medium", "source_ids": ["src-ed-exascale", "src-epcc-acf"]}], "planning_cases": [{"reference": "22/00803/DPP", "planning_authority": "Midlothian Council", "application_type": "full_application", "description": "Extension to advanced computer facility and associated works, ACF Bush Estate, Penicuik EH26 0PH. Tied to this project by the site address, which is the Advanced Computing Facility itself; understood to be the new wing built to house the UK exascale system, though the application documents were not read directly.", "submission_date": "2022-11-07", "validation_date": "2023-08-03", "official_url": "https://planning-applications.midlothian.gov.uk/OnlinePlanning/applicationDetails.do?activeTab=summary&keyVal=RKYOLKKVG9H00", "last_checked_at": "2026-07-30", "decision_notes": "Decision and decision date not established: the Midlothian Idox portal could not be reached from this research environment on 2026-07-30, and the mirror record does not publish a decision.", "source_ids": ["src-midlothian-acf-22-00803-dpp", "src-planningalerts-acf-22-00803-dpp"]}], "organisations": [{"name": "EPCC (University of Edinburgh)", "role": "operator", "jurisdiction": "Scotland", "website": "https://www.epcc.ed.ac.uk", "ownership_summary": "Supercomputing centre of the University of Edinburgh; operates the ACF.", "confidence": "high", "source_ids": ["src-epcc-acf"]}, {"name": "University of Edinburgh", "role": "landowner", "jurisdiction": "Scotland", "website": "https://www.ed.ac.uk", "confidence": "medium", "source_ids": ["src-epcc-acf", "src-ed-exascale"]}, {"name": "UK Government (DSIT/UKRI)", "role": "investor", "jurisdiction": "UK", "ownership_summary": "Funder of ARCHER2 national service and the reinstated ~GBP750m exascale programme.", "confidence": "medium", "source_ids": ["src-dcd-exascale", "src-ed-exascale"]}]}, {"project": {"slug": "fearn-airfield", "canonical_name": "Fearn Airfield and Surrounds data centre opportunity", "display_name": "Fearn Airfield (Invest Highland opportunity)", "summary": "Marketed inward-investment prospect, not a project: Invest Highland lists 315 hectares at the former RAF Fearn airfield and surrounding land in Easter Ross, owned by a local landowner, for renewable energy, data centre and commercial development. No developer or operator has been identified and no planning application for a data centre exists.", "aliases": [{"alias": "Fearn Airfield and Surrounds", "alias_type": "marketing_name", "source_ids": ["src-invest-highland-opportunities"]}, {"alias": "RAF Fearn / HMS Owl (former)", "alias_type": "former_name", "source_ids": ["src-invest-highland-data-centres"]}], "project_type": "unknown", "status": "strategic_opportunity", "status_source_ids": ["src-invest-highland-data-centres", "src-invest-highland-opportunities"], "maturity_level": "M0", "maturity_explanation": "Agency marketing listing only: land allocated/promoted for renewable energy, data centre and commercial uses. No named developer, no planning record found for a data centre at Fearn on the Highland register or PlanIt.", "verification_level": "unverifiable", "local_authority": "The Highland Council", "region": "Highland", "last_verified_at": "2026-07-30", "confidence_overall": "low", "unknowns": ["Identity of the 'local landowner' marketing the 315 ha", "Power source and grid connection: the listing says only 'renewable energy options available' with no MW, substation or connection detail", "Fibre connectivity: nothing stated for this site", "Whether the site carries any formal development-plan allocation for data centre use, or only agency promotion", "Any developer or operator interest to date"]}, "site": {"site_name": "Fearn Airfield and surrounds", "settlement": "Hill of Fearn, near Tain", "latitude": 57.759, "longitude": -3.943, "location_precision": "settlement_level", "site_area_m2": {"value": 3150000, "unit": "m2", "state": "reported", "claimant": "Invest Highland", "notes": "Marketed as 315 hectares including 'surrounds'; no boundary published", "source_ids": ["src-invest-highland-data-centres"]}, "greenfield_brownfield": "mixed", "current_land_use": "Former airfield with agricultural buildings and farmland; adjacent Easter Airfield remains in use as an unlicensed airstrip", "previous_land_use": "RAF Fearn / Royal Navy air station HMS Owl (WWII)", "nearest_settlements": ["Hill of Fearn", "Balintore", "Tain"], "land_notes": "Marketed by Invest Highland as owned by a 'local landowner' (unnamed), availability 'short term', for renewable energy, data centre and commercial development.", "source_ids": ["src-invest-highland-data-centres", "src-invest-highland-opportunities"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": null, "state": "not_disclosed", "claimant": "Invest Highland", "notes": "No power or capacity figure of any kind is given; the listing states only that renewable energy options are available.", "source_ids": ["src-invest-highland-data-centres"]}], "organisations": [{"name": "Unnamed local landowner", "role": "landowner", "confidence": "low", "notes": "Invest Highland states ownership by a 'local landowner' without naming them.", "source_ids": ["src-invest-highland-data-centres"]}, {"name": "Invest Highland (The Highland Council)", "role": "government", "website": "https://investhighland.com", "notes": "Inward-investment agency marketing the opportunity; contact invest@highland.gov.uk.", "source_ids": ["src-invest-highland-data-centres", "src-invest-highland-opportunities"]}, {"name": "The Highland Council", "role": "planning_authority", "source_ids": ["src-invest-highland-data-centres"]}]}, {"project": {"slug": "gogar", "canonical_name": "Gogar data centre (reported 200 MW; no distinct planning record - likely conflation)", "display_name": "Gogar (Edinburgh) - reported", "aliases": [{"alias": "200MW data centre proposed for the Gogar area of Edinburgh", "alias_type": "other", "source_ids": ["src-spice-data-centres-2026"]}, {"alias": "Gogarburn data centre", "alias_type": "place_name", "source_ids": ["src-aprs-data-centres-eia-page"]}], "summary": "A '200 MW data centre proposed for the Gogar area of Edinburgh' that was 'deemed not to need an EIA' is cited by SPICe (June 2026) without developer, reference or further detail. Systematic searches of the City of Edinburgh Council planning record (via the PlanIt mirror of citydev-portal) found no data centre application at Gogar or Gogarburn. The reference is almost certainly a conflation with one of two verified Edinburgh schemes tracked separately: the Shelborn Drummond 212.42 MW 'Green Data Centre' at 1 Redheughs Avenue, South Gyle (EIA screened out under 25/03575/SCR; called 'the Gogarburn data centre' by APRS because the former RBS Drummond House site sits by the NatWest Gogarburn campus), or the Apatura Wester Hermiston 200 MW campus at Riccarton (EIA screened out under 25/02924/SCR and again under 25/05576/SCR), whose 200 MW figure exactly matches SPICe's. No developer identity, site or capacity exists for a distinct Gogar project; this record exists to document and resolve the reported name.", "project_type": "unknown", "status": "unknown", "status_source_ids": ["src-planit-edinburgh-scr-records", "src-spice-data-centres-2026"], "maturity_level": "M0", "maturity_explanation": "No planning record, PAN, screening request or developer announcement for a data centre at Gogar/Gogarburn could be located; the only evidence is a one-line secondary mention in a SPICe blog and campaign material that applies the 'Gogarburn' label to the Shelborn South Gyle scheme. Recorded at M0/unknown pending confirmation that no distinct scheme exists.", "verification_level": "reported", "local_authority": "City of Edinburgh Council", "region": "Edinburgh and Lothians", "related_project_slugs": ["south-gyle", "wester-hermiston"], "first_public_date": "2026-06-26", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "low", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-06-26", "headline": "SPICe briefing cites a '200MW data centre proposed for the Gogor area of Edinburgh' as an example of a large proposal screened out of EIA; no matching distinct planning record found", "source_ids": ["src-spice-data-centres-2026"]}, "unknowns": ["Whether SPICe's 'Gogar area' reference means the Shelborn South Gyle scheme (212.42 MW, rounded/near Gogarburn) or the Apatura Wester Hermiston scheme (exactly 200 MW) - SPICe cites no source.", "Whether any genuinely separate data centre proposal exists at Gogar/Gogarburn (e.g. on NatWest Gogarburn or International Business Gateway land) that has not yet reached the planning portal - none found in portal, press, campaign or developer material.", "Developer identity for any distinct Gogar scheme - unresolved because no distinct scheme could be evidenced."]}, "site": {"site_name": "Gogar area (no specific site evidenced)", "settlement": "Gogar, Edinburgh", "latitude": 55.9364, "longitude": -3.3337, "location_precision": "settlement_level", "boundary_precision": "none", "nearest_settlements": ["Gogar", "South Gyle", "Edinburgh Park", "Ratho Station"], "land_notes": "Coordinates are the Gogar settlement itself, recorded at settlement level only because no site for a distinct Gogar data centre could be evidenced. The two candidate schemes the reported 'Gogar' name likely refers to have precise sites in their own records: 1 Redheughs Avenue, South Gyle (Shelborn, ~1.5 km south-east of Gogarburn) and Wester Hermiston, Riccarton (Apatura, ~3 km south). The Gogar Special Landscape Area and Green Belt cover much of the surrounding land per City Plan 2030.", "source_ids": ["src-spice-data-centres-2026", "src-planit-edinburgh-scr-records"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": 200, "state": "reported", "applicable_date": "2026-06-26", "claimant": "SPICe (Scottish Parliament Information Centre)", "confidence": "low", "preferred": true, "preferred_rationale": "The only capacity figure attached to the 'Gogar' name; SPICe cites no source. Exactly matches the Apatura Wester Hermiston PAN figure ('200MW demand utility capacity') and approximates the Shelborn South Gyle 212.42 MW - both EIA-screened-out Edinburgh schemes tracked separately.", "notes": "Not an independent capacity claim for a distinct project; retained to document the reported figure and its likely provenance from the two related projects.", "source_ids": ["src-spice-data-centres-2026", "src-planit-edinburgh-scr-records"]}], "planning_cases": [{"reference": null, "planning_authority": "City of Edinburgh Council", "application_type": "other", "description": "Negative search result: keyword searches of the City of Edinburgh Council planning record (via PlanIt mirror of citydev-portal.edinburgh.gov.uk) for 'gogar', 'gogarburn' and 'data centre' found no data centre application, PAN or EIA screening at Gogar/Gogarburn itself. The only Edinburgh data centre cases are at Riccarton/Currie (Apatura: 25/03978/PAN, 25/02924/SCR decided EIA Not Required 2025-07-04, 25/05576/SCR decided EIA Not Required 2026-05-06 - see wester-hermiston) and 1 Redheughs Avenue (Shelborn: 25/01968/PAN, 25/03575/SCR EIA not required, 25/04239/PPP refused, appeal PPA-230-2794 - see south-gyle). The reported 'Gogar 200 MW EIA-screened-out data centre' therefore has no distinct planning case; the candidate screening references are 25/03575/SCR and 25/02924/SCR, held on the related project records.", "decision": "other", "decision_notes": "No decision exists because no distinct case exists.", "official_url": "https://citydev-portal.edinburgh.gov.uk/idoxpa-web/search.do?action=simple", "last_checked_at": "2026-07-30", "source_ids": ["src-planit-edinburgh-scr-records", "src-aprs-data-centres-eia-page", "src-spice-data-centres-2026"]}], "organisations": [{"name": "City of Edinburgh Council", "role": "planning_authority", "confidence": "high", "notes": "Planning authority for the Gogar area and for both candidate schemes.", "source_ids": ["src-planit-edinburgh-scr-records"]}, {"name": "Shelborn Drummond Ltd", "role": "developer", "company_number": "14136984", "jurisdiction": "England and Wales", "confidence": "low", "notes": "Candidate identity only: APRS labels this company's 1 Redheughs Avenue scheme (tracked as south-gyle, 212.42 MW, EIA screened out under 25/03575/SCR) 'the Gogarburn data centre application'. If the reported 'Gogar' scheme is that scheme, Shelborn Drummond Ltd (Shelborn Asset Management group) is the developer.", "source_ids": ["src-aprs-data-centres-eia-page", "src-planit-edinburgh-scr-records"]}, {"name": "Apatura (Apatura Energy)", "role": "developer", "website": "https://apatura.energy", "confidence": "low", "notes": "Alternative candidate identity: Apatura's Wester Hermiston campus (tracked as wester-hermiston, SPV Apatura DC Project 11 Ltd, company 16470100) is the only Edinburgh scheme whose 200 MW figure exactly matches the SPICe 'Gogar' mention, and it was twice screened out of EIA (25/02924/SCR, 25/05576/SCR).", "source_ids": ["src-spice-data-centres-2026", "src-planit-edinburgh-scr-records"]}]}, {"project": {"slug": "greenock-spango", "canonical_name": "Spango Valley data centre and BESS (former IBM site, Greenock)", "display_name": "Spango Valley, Greenock", "aliases": [{"alias": "Spango Valley Campus", "alias_type": "marketing_name", "source_ids": ["src-datacentermap-spango"]}, {"alias": "Spango Valley DCH1", "alias_type": "marketing_name", "source_ids": ["src-colomap-spango"]}, {"alias": "Former IBM site, Inverkip Road, Greenock", "alias_type": "former_name", "source_ids": ["src-spango-consult-home", "src-bebeez-spango"]}, {"alias": "Valley Park", "alias_type": "former_name", "source_ids": ["src-bebeez-spango"]}, {"alias": "Greenock IBM Data Centre", "alias_type": "other", "source_ids": ["src-aprs-spango"]}], "summary": "Live proposal for four data-centre buildings totalling about 80,000 sqm at the cleared former IBM Spango Valley factory site, south-west Greenock. Planning permission in principle application 26/0136/IC was received by Inverclyde Council on 22 July 2026, validated on 26 August and remains pending. The developer's earlier consultation material described a maximum 150 MW data centre and a separately proposed battery system of about 99 MW, but the 150 MW figure is not stated in the main application summary. A consented housing-led mixed-use scheme for up to 450 homes also exists for the site; how the two proposals legally relate remains unresolved. The developer states it has a Gate 1 grid offer and interest from an unnamed operator; no operator, IT-load split or cooling and water demand has been confirmed.", "project_type": "unknown", "status": "pending", "status_source_ids": ["src-inverclyde-26-0136-ic"], "maturity_level": "M2", "maturity_explanation": "Formal planning permission in principle application 26/0136/IC was received on 22 July and validated by Inverclyde Council on 26 August 2026. It was pending consideration when checked on 3 September 2026. The separate BESS Section 36 proposal has not yet been located as a formal Energy Consents Unit case.", "verification_level": "verified", "local_authority": "Inverclyde Council", "region": "Glasgow and Clyde Valley", "first_public_date": "2026-02-27", "anticipated_construction_start": "not stated by developer", "anticipated_operational_date": "not stated; planning permission targeted end-2026 (developer, via press)", "last_verified_at": "2026-09-03", "next_review_at": "2026-09-17", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-08-26", "headline": "Planning permission in principle application 26/0136/IC validated; pending consideration with public comments invited to 16 September 2026", "source_ids": ["src-inverclyde-26-0136-ic", "src-inverclydenow-spango-application-2026"]}, "unknowns": ["Official PAN reference number — Inverclyde Council's Idox planning portal (planning.inverclyde.gov.uk) was unreachable (HTTP 503) on 2026-07-30 and no press or Gazette source states the reference", "Whether the BESS Section 36 application has been lodged with the Energy Consents Unit", "Named data centre operator/tenant — developer refers only to 'strong interest from a data centre operator'", "IT load vs grid import breakdown of the stated 150 MW maximum", "BESS rating ambiguity: publications state 99 MW, c.99.9 MW and 99.9 MWh in different places; MW vs MWh not clarified (99 MW sits just under the 100 MW s36 threshold change context; also note s36 applies above 50 MW)", "Cooling technology and water demand — nothing published", "Fibre/subsea connectivity — no published claim found despite Greenock's telecoms history; nothing on the consultation site", "Current registered landowner of the application site (housing-era owners were Sandy and James Easdale with Advance Construction; not re-verified for 2026)", "Ultimate beneficial ownership of Slate Island Developments Ltd — Companies House shows no registrable PSC since April 2021", "Legal relationship between application 26/0136/IC and the extant 450-home PPP consent, including whether the housing consent would be surrendered, varied or retained on another part of the site", "Capital expenditure / investment value of the data centre scheme"]}, "site": {"site_name": "Former IBM site, Spango Valley", "address": "Inverkip Road (A78), Spango Valley, Greenock", "postcode": "PA16 0AH", "settlement": "Greenock", "latitude": 55.9302, "longitude": -4.8305, "location_precision": "approximate", "boundary_precision": "none", "gross_floor_area_m2": {"value": 80000, "unit": "m2", "state": "confirmed", "claimant": "Planning application 26/0136/IC", "notes": "Application description states approximately 80,000 sqm across four buildings. Earlier reporting described two buildings totalling 74,500 sqm; the formal application figure supersedes that early layout.", "source_ids": ["src-inverclyde-26-0136-ic", "src-inverclydenow-spango-application-2026"]}, "number_of_buildings": {"value": 4, "unit": "buildings", "state": "confirmed", "claimant": "Planning application 26/0136/IC", "source_ids": ["src-inverclyde-26-0136-ic"]}, "max_building_height_m": {"value": 18, "unit": "m", "state": "reported", "claimant": "Application reporting", "source_ids": ["src-inverclydenow-spango-application-2026"]}, "greenfield_brownfield": "brownfield", "current_land_use": "Vacant cleared former industrial land; all former IBM buildings demolished (complete by September 2020, final demolition March 2022)", "previous_land_use": "IBM manufacturing campus (typewriters/office equipment, later personal computers and call centre), 1954 to 2016/17; site later branded Valley Park; served by dedicated IBM railway halt (1978-2018, services suspended)", "land_notes": "Large flat valley-floor brownfield strip extending c.2.1 km along the A78 Inverkip Road, south-west Greenock. Designated a 'Priority Place' in the Inverclyde Local Development Plan (developer statement). Coordinates remain an approximate former-campus centroid; the official application boundary has not yet been extracted into this dataset. Reusable infrastructure includes cleared development platforms and the disused IBM rail halt, whose reopening formed part of the earlier housing consent.", "nearest_settlements": ["Branchton (Greenock)", "Inverkip"], "source_ids": ["src-spango-consult-proposals", "src-inverclyde-26-0136-ic", "src-bebeez-spango", "src-wikipedia-spango", "src-colomap-spango"]}, "capacity_claims": [{"capacity_type": "ultimate_buildout", "value_mw": 150, "state": "developer_stated", "claimant": "Slate Island Developments Ltd (consultation updates page)", "applicable_date": "2026-04-28", "confidence": "medium", "preferred": true, "preferred_rationale": "Only stated data centre power figure, given as a maximum on the developer's own consultation site; press coverage gives no MW figure.", "notes": "Stated as 'maximum 150MW' for the data centre. Not broken down into IT load vs grid import.", "source_ids": ["src-spango-consult-updates"]}, {"capacity_type": "battery_storage", "value_mw": 99, "state": "developer_stated", "claimant": "Slate Island Developments Ltd / press", "applicable_date": "2026-03-25", "confidence": "medium", "preferred": true, "preferred_rationale": "The c.99MW figure appears on the developer's consultation homepage and in DCD coverage; the updates page variously renders c.99.9MW / 99.9MWh — units ambiguous, so the round 99 MW power rating is treated as the headline claim.", "notes": "BESS to be consented separately under Section 36 of the Electricity Act 1989 (ECU). Conflicting renderings: '99MW' (homepage/DCD), 'c.99.9MW' and '99.9MWh' (updates page). A rating just under 100 MW is consistent with developer positioning below round-number thresholds; energy capacity (MWh) not clearly disclosed.", "source_ids": ["src-spango-consult-home", "src-spango-consult-updates", "src-dcd-spango"]}, {"capacity_type": "battery_storage", "value_mw": 99.9, "state": "developer_stated", "claimant": "Slate Island Developments Ltd (consultation updates page)", "confidence": "low", "notes": "Updates page text seen as both 'c.99.9MW' and '99.9MWh' in different retrievals; recorded as a separate conflicting claim rather than merged with the 99 MW figure.", "source_ids": ["src-spango-consult-updates"]}, {"capacity_type": "connection_offer", "value_mw": null, "state": "developer_stated", "claimant": "Slate Island Developments Ltd", "confidence": "low", "notes": "Developer states a Gate 1 grid connection offer has been secured from SP Energy Networks to a local substation; offered MW not disclosed.", "source_ids": ["src-spango-consult-updates"]}], "economic_claims": [{"claim_category": "direct_construction_jobs", "value": 1200, "unit": "jobs", "geographic_scope": "unstated", "period": "construction phase", "claimant": "Slate Island Developments Ltd", "methodology": "Not stated; no consultant or economic assessment cited", "independently_reviewed": false, "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Consultation website states 'approximately 1,200 jobs will be created' during construction. Not classified by the developer as direct/indirect or FTE/job-years; recorded as direct construction jobs on plain reading, but the category is the developer's implication, not a methodology-backed classification.", "source_ids": ["src-spango-consult-updates"]}, {"claim_category": "direct_operational_jobs", "value": 50, "unit": "jobs", "geographic_scope": "unstated", "period": "operational phase", "claimant": "Slate Island Developments Ltd", "methodology": "Not stated", "independently_reviewed": false, "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Consultation website states 'approximately 50 jobs' in operation, with a stated commitment to local hiring 'where feasible' (unbound).", "source_ids": ["src-spango-consult-updates"]}, {"claim_category": "capital_expenditure", "value": null, "unit": "gbp", "claimant": "n/a", "state": "not_disclosed", "notes": "No investment value has been published for the data centre/BESS scheme. The £100m figure in earlier press relates to the superseded 2020-2023 housing-led scheme, not this proposal.", "source_ids": ["src-inverclydenow-spango-housing-app", "src-dcd-spango"]}], "planning_cases": [{"reference": null, "planning_authority": "Inverclyde Council", "application_type": "pan", "description": "Proposal of Application Notice for a data centre (Major development) at the former IBM site, Spango Valley, Inverkip Road, Greenock, by Slate Island Developments Ltd. Developer states PAN submitted 27 February 2026; research brief cites 24 February 2026 — both retained pending portal verification. Statutory pre-application consultation: public exhibitions at Branchton Community Centre 24 March and 23 April 2026; online events 26 March and 28 April 2026.", "submission_date": "2026-02-27", "decision": "pending", "official_url": "https://planning.inverclyde.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "events": [{"event_date": "2026-02-27", "event_type": "pan_submitted", "title": "PAN submitted to Inverclyde Council (developer-stated date)", "source_ids": ["src-spango-consult-proposals"]}, {"event_date": "2026-03-24", "event_type": "consultation_event", "title": "First public exhibition, Branchton Community Centre (4 attendees per developer)", "source_ids": ["src-spango-consult-updates"]}, {"event_date": "2026-03-26", "event_type": "consultation_event", "title": "First online interactive event (0 attendees per developer)", "source_ids": ["src-spango-consult-updates"]}, {"event_date": "2026-04-23", "event_type": "consultation_event", "title": "Second public exhibition, Branchton Community Centre", "source_ids": ["src-spango-consult-proposals", "src-inverclydenow-spango-dc"]}, {"event_date": "2026-04-28", "event_type": "consultation_event", "title": "Second online interactive event", "source_ids": ["src-spango-consult-proposals"]}], "source_ids": ["src-spango-consult-home", "src-spango-consult-proposals", "src-inverclydenow-spango-dc"], "decision_notes": "Official PAN reference could not be verified: Inverclyde Council's Idox portal (planning.inverclyde.gov.uk/online-applications/) returned HTTP 503 on 2026-07-30 and no secondary source publishes the reference. Developer targets Major application submission June 2026 and determination November 2026; no evidence of submission found by 30 July 2026."}, {"reference": "26/0136/IC", "planning_authority": "Inverclyde Council", "application_type": "permission_in_principle", "description": "Planning permission in principle for four data-centre buildings totalling approximately 80,000 sqm, with energy centre and electrical infrastructure, access, drainage, landscaping and associated works at the former IBM site, Spango Valley.", "submission_date": "2026-07-22", "validation_date": "2026-08-26", "consultation_deadline": "2026-09-16", "decision": "pending", "decision_notes": "Pending consideration on 3 September 2026. The portal displayed 1,456 comments and 33 documents at that check; both totals can change. Applicant listed as Slate Islands Development Ltd and agent as Pegasus Group.", "representations": {"as_of_date": "2026-09-03", "notes": "Portal displayed 1,456 public comments. The interface did not establish an objection/support split, so this is a comments total rather than a verified objection count."}, "official_url": "https://planning.inverclyde.gov.uk/Online/applicationDetails.do?activeTab=summary&keyVal=TIKFMBIMKXV00", "last_checked_at": "2026-09-03", "events": [{"event_date": "2026-07-22", "event_type": "received", "title": "Application received by Inverclyde Council", "source_ids": ["src-inverclyde-26-0136-ic"]}, {"event_date": "2026-08-26", "event_type": "validated", "title": "Application validated and opened for comment", "source_ids": ["src-inverclyde-26-0136-ic"]}, {"event_date": "2026-09-16", "event_type": "consultation_deadline", "title": "Published public-comment deadline", "source_ids": ["src-inverclydenow-spango-application-2026"]}], "source_ids": ["src-inverclyde-26-0136-ic", "src-inverclydenow-spango-application-2026", "src-planningorg-spango-26-0136-ic"]}, {"reference": null, "planning_authority": "Scottish Government Energy Consents Unit", "application_type": "s36", "description": "Proposed Section 36 (Electricity Act 1989) application for a c.99 MW battery energy storage system co-located with the data centre, including 132kV and 33kV substations, inverter/transformer stations, control rooms, 120,000-litre water tank and SuDS pond. Consultation held jointly with the data centre PAN to satisfy both Electricity Act and Town and Country Planning Act pre-application requirements.", "decision": "pending", "last_checked_at": "2026-07-30", "source_ids": ["src-spango-consult-home", "src-spango-consult-proposals", "src-inverclydenow-spango-dc"], "decision_notes": "No ECU case reference located; application not yet found on the ECU portal as of 2026-07-30."}, {"reference": null, "planning_authority": "Inverclyde Council", "application_type": "permission_in_principle", "description": "Prior consent context: Planning Permission in Principle for a £100m housing-led mixed-use scheme (up to 450 homes, commercial/leisure/community/retail, park-and-ride at the former IBM rail halt), applied for February 2020 by Barton Willmore for Sandy Easdale, James Easdale and Advance Construction. Planning board initially capped housing at 270 homes; the 450-home upper limit was agreed and permission finalised March 2023. Developer states marketing failed to secure a viable end user, prompting the 2026 data centre/BESS pivot.", "submission_date": "2020-02-10", "decision_date": "2023-03-01", "decision": "approved_with_conditions", "decision_notes": "Decision date approximate (March 2023 per Wikipedia and press; exact date and reference not verified — council committee papers reference case 22/0225/IC in 2022, unconfirmed as this PPP). Whether this consent remains extant alongside the data centre proposal is unresolved.", "last_checked_at": "2026-07-30", "source_ids": ["src-inverclydenow-spango-housing-app", "src-inverclydenow-spango-450", "src-wikipedia-spango", "src-inverclydenow-spango-dc"]}], "organisations": [{"name": "Slate Island Developments Limited", "role": "developer", "company_number": "SC680122", "jurisdiction": "Scotland", "ownership_summary": "Private limited company incorporated 6 November 2020; registered office 99 Earnhill Road, Larkfield Industrial Estate, Greenock PA16 0EQ; SIC 68100 (buying and selling of own real estate). Sole director Alexander ('Sandy') Easdale. James and Alexander Easdale were registered PSCs (25-50% each) from incorporation until 22 April 2021; since then the company has filed an active statement that it has no registrable person with significant control, so current beneficial ownership is not public. Files small-company (total exemption full) accounts.", "beneficial_owner_public": false, "confidence": "high", "notes": "Name references the Slate Islands (Easdale island) — consistent with Easdale family branding. The Easdale brothers (owners of McGill's bus group) were the housing-era site owners.", "source_ids": ["src-ch-slate-island", "src-ch-slate-island-psc"]}, {"name": "Sandy Easdale, James Easdale and Advance Construction", "role": "landowner", "ownership_summary": "Named as the site owners/applicants for the February 2020 housing PPP at the former IBM site. Not re-verified as the current registered owners for the 2026 data centre proposal.", "valid_from": "2020-02-10", "confidence": "medium", "notes": "Current landownership for the data centre application site is an open question; a Registers of Scotland title check is suggested.", "source_ids": ["src-inverclydenow-spango-housing-app"]}, {"name": "Pegasus Group", "role": "consultant", "confidence": "high", "notes": "Agent named on planning permission in principle application 26/0136/IC.", "source_ids": ["src-inverclyde-26-0136-ic"]}, {"name": "IBM United Kingdom Ltd", "role": "other", "notes": "Former occupier/operator of the Spango Valley manufacturing campus, 1954 to 2016/17.", "confidence": "high", "source_ids": ["src-bebeez-spango", "src-wikipedia-spango"]}, {"name": "Inverclyde Council", "role": "planning_authority", "notes": "Determining authority for the data centre Major application (Town and Country Planning (Scotland) Act 1997). Planning contact: dmplanning@inverclyde.gov.uk.", "confidence": "high", "source_ids": ["src-spango-consult-home"]}, {"name": "Scottish Government Energy Consents Unit", "role": "planning_authority", "notes": "Determining authority for the BESS under Section 36 of the Electricity Act 1989.", "confidence": "high", "source_ids": ["src-spango-consult-home"]}, {"name": "SP Energy Networks", "role": "network_operator", "notes": "Developer states a Gate 1 grid connection offer secured from SPEN to a local substation.", "confidence": "medium", "source_ids": ["src-spango-consult-updates"]}, {"name": "Unnamed data centre operator", "role": "operator", "notes": "Developer reports 'strong interest from a data centre operator'; identity not disclosed. No operator, tenant or pre-let confirmed.", "confidence": "low", "source_ids": ["src-inverclydenow-spango-dc", "src-dcd-spango"]}], "community": {"summary": "Pre-application consultation ran in March-April 2026 with low developer-reported attendance. Once formal application 26/0136/IC was validated, public engagement rose sharply: the council portal displayed 1,456 comments on 3 September 2026. A local campaign, No AI Data Centres – Inverclyde, is opposing the proposal. Its concerns include replacement of the previously consented housing-led scheme, absence of an EIA, electricity demand, noise, jobs and transparency. The comments total does not reveal the objection/support split and should not be read as a public-opinion poll.", "principal_concerns": [{"concern": "Noise", "raised_by": "Consultation respondents (as summarised by the developer)", "source_ids": ["src-spango-consult-updates"]}, {"concern": "Environmental impact", "raised_by": "Consultation respondents (as summarised by the developer)", "source_ids": ["src-spango-consult-updates"]}, {"concern": "Traffic impact", "raised_by": "Consultation respondents (as summarised by the developer)", "source_ids": ["src-spango-consult-updates"]}, {"concern": "Extent of job creation", "raised_by": "Consultation respondents (as summarised by the developer)", "source_ids": ["src-spango-consult-updates"]}, {"concern": "Replacement of the consented mixed-use proposal, including up to 450 homes and a reopened station, with a data-centre-led scheme", "raised_by": "No AI Data Centres – Inverclyde and APRS", "source_ids": ["src-aprs-spango"]}, {"concern": "Whether the project's scale, electricity demand and environmental effects should require an Environmental Impact Assessment", "raised_by": "No AI Data Centres – Inverclyde and APRS", "source_ids": ["src-aprs-spango"]}], "claimed_local_benefits": [{"benefit": "Approximately 1,200 construction jobs and approximately 50 operational jobs, with local hiring 'where feasible'", "claimant": "Slate Island Developments Ltd", "binding_status": "aspirational", "source_ids": ["src-spango-consult-updates"]}, {"benefit": "Redevelopment of a long-vacant brownfield 'Priority Place' site", "claimant": "Slate Island Developments Ltd", "binding_status": "unstated", "source_ids": ["src-spango-consult-proposals"]}, {"benefit": "BESS claimed to ease pressure on the grid network and lower running costs", "claimant": "Slate Island Developments Ltd", "binding_status": "unstated", "source_ids": ["src-inverclydenow-spango-dc"]}], "campaign_groups": ["No AI Data Centres – Inverclyde", "Action to Protect Rural Scotland (APRS)"], "consultation_deadline": "2026-09-16", "planning_authority_contact": "dmplanning@inverclyde.gov.uk, Inverclyde Council, Municipal Buildings, Clyde Square, Greenock PA15 1LY", "notes": "Pre-application attendance and feedback characterisations come from the developer's website. The 1,456 figure is the council portal's total public comments at 3 September 2026; no objection/support split was established. Campaign positions are attributed to the groups making them."}, "grid": {"network_operator": "SP Energy Networks", "connection_status": "gate_1", "requested_import_capacity_mw": {"value": null, "unit": "MW", "state": "not_disclosed", "claimant": "Slate Island Developments Ltd", "notes": "Developer states a Gate 1 offer secured from SPEN to a local substation; the offered/requested MW is not disclosed. Data centre stated maximum is 150 MW.", "source_ids": ["src-spango-consult-updates"]}, "connection_voltage_kv": 132, "nearby_substation": "Unnamed 'local substation' (developer statement); BESS scheme includes 132kV and 33kV substations on site", "evidence_basis": "Developer consultation website only (updates and proposals pages); no NESO/Ofgem or SPEN record located", "notes": "Connection voltage of 132 kV inferred from the BESS substation specification in the developer's proposal documents, not from a published connection agreement — treat as indicative. BESS (c.99 MW) is claimed to store renewable energy, supply the data centre and help balance the grid.", "source_ids": ["src-spango-consult-updates", "src-spango-consult-proposals", "src-inverclydenow-spango-dc"]}}, {"project": {"slug": "haspielaw", "canonical_name": "Haspielaw Farm data centre campus (Hamilton)", "display_name": "Haspielaw data centre, Hamilton", "aliases": [{"alias": "Haspielaw (Hamilton)", "alias_type": "place_name", "source_ids": ["src-aprs-hamilton-dc"]}, {"alias": "Land At Haspielaw Farm, Muttonhole Road, Hamilton ML3 8RX", "alias_type": "place_name", "source_ids": ["src-planit-haspielaw-p250490"]}], "summary": "Proposed data centre campus on land at Haspielaw Farm, Muttonhole Road, south-west of Hamilton, South Lanarkshire, attributed to developer Apatura. The only formal planning record located is an EIA screening opinion request (P/25/0490, received 29 April 2025) describing a data centre campus with ancillary offices/employment floorspace, emergency back-up generators, fuel storage, a battery energy storage system, sub-station and associated works; South Lanarkshire Council determined on 25 June 2025 that EIA is required. No PAN or planning application has been located, no capacity has been disclosed by the developer (campaign group Foxglove uses a 250MW working estimate), and no grid, economic or community details specific to the site were found.", "project_type": "unknown", "status": "screening", "status_source_ids": ["src-planit-haspielaw-p250490"], "maturity_level": "M1", "maturity_explanation": "EIA screening opinion request P/25/0490 received 29 April 2025 and determined 25 June 2025 (EIA required) is the only formal planning activity located as of 30 July 2026; no PAN, scoping request or application found on the council register (via PlanIt mirror; the council portal itself was unreachable). Early development on thin evidence.", "verification_level": "verified", "local_authority": "South Lanarkshire Council", "region": "Lanarkshire", "first_public_date": "2025-04-29", "last_verified_at": "2026-07-30", "next_review_at": "2026-09-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2025-06-25", "headline": "South Lanarkshire Council issues screening opinion: EIA required for proposed Haspielaw Farm data centre campus", "source_ids": ["src-planit-haspielaw-p250490"]}, "unknowns": ["No capacity figure (MW IT load or grid import) has been disclosed by the developer for Haspielaw; the only figure in circulation is Foxglove's 250MW working estimate.", "The named applicant on P/25/0490 (which Apatura entity/SPV, or a landowner) is not exposed by the PlanIt mirror and could not be confirmed; attribution to Apatura rests on campaign/journalism sources plus the agent address matching Apatura's York office (1 Bar Lane, York YO1 6JU).", "No Proposal of Application Notice (PAN), EIA scoping request or planning application for the site had appeared on the register as of the last PlanIt scrape (July 2025) or via searches to 30 July 2026.", "Site area (hectares), red-line boundary, agricultural land classification and confirmed green belt status — green belt status is asserted by APRS but not verified against the council's records.", "No grid connection application, offer or substation details specific to Haspielaw were found.", "No jobs, investment or other economic claims specific to Haspielaw were found.", "No site-specific community or councillor response was found beyond the site's listing on APRS's data centre map.", "Relationship (if any) between the data centre proposal and the separate 500MW Cadzow BESS (Advance Grid Solutions, ECU00005042) on adjacent land off Muttonhole Road.", "Council screening opinion documents (screening request letter and opinion text) could not be retrieved because the council portal was unreachable from the research environment."]}, "site": {"site_name": "Land at Haspielaw Farm", "address": "Land At Haspielaw Farm, Muttonhole Road, Hamilton ML3 8RX", "postcode": "ML3 8RX", "settlement": "Hamilton", "latitude": 55.741923, "longitude": -4.07286, "location_precision": "site_centroid", "boundary_precision": "none", "greenfield_brownfield": "unknown", "current_land_use": "Farmland (Haspielaw Farm); agricultural per campaign description, unverified against planning documents", "green_belt": null, "nearest_settlements": ["Hamilton", "Quarter", "Meikle Earnock"], "land_notes": "Coordinates are the application point from the council register via PlanIt (easting/northing 269965/651784), in ward 18 Hamilton West and Earnock, south-west of Hamilton off Muttonhole Road. APRS describes the site as green belt farmland south-west of Hamilton, but this could not be verified against council records (portal unreachable; screening documents not retrieved), so green_belt is left null and no site area is recorded. The separate Cadzow BESS section 36 site (Land 325m SSE of Windyhills, Muttonhole Road) lies roughly 0.5 km east of this point.", "source_ids": ["src-planit-haspielaw-p250490", "src-aprs-hamilton-dc", "src-planit-cadzow-bess-p250782"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": null, "state": "not_disclosed", "claimant": "Apatura (developer)", "applicable_date": "2025-12-02", "confidence": "high", "preferred": true, "preferred_rationale": "No capacity figure appears in the screening record description or any developer statement located; the honest position is that capacity is undisclosed.", "notes": "The P/25/0490 screening description covers a data centre campus with back-up generators and a BESS but states no MW figure. Foxglove (Dec 2025) confirms it 'has been unable to find a figure from the developer' for Haspielaw.", "source_ids": ["src-planit-haspielaw-p250490", "src-foxglove-scotland-dcs-2025"]}, {"capacity_type": "unspecified", "value_mw": 250, "state": "estimated", "claimant": "Foxglove (campaign group)", "applicable_date": "2025-12-02", "confidence": "low", "preferred": false, "notes": "Working estimate only, chosen by Foxglove 'in line with Apatura's other proposed facilities' for its aggregate electricity-demand analysis; not derived from any project document.", "source_ids": ["src-foxglove-scotland-dcs-2025"]}], "planning_cases": [{"reference": "P/25/0490", "planning_authority": "South Lanarkshire Council", "application_type": "eia_screening", "description": "Screening Opinion request: proposed data centre campus including ancillary offices/employment floorspace, internal/external plant and equipment, emergency back up generators, associated fuel storage, a Battery Energy Storage System (BESS) along with internal roads and parking, hard and soft landscaping, security perimeter fencing, lighting and electricity sub station — Land At Haspielaw Farm, Muttonhole Road, Hamilton ML3 8RX.", "submission_date": "2025-04-29", "validation_date": "2025-05-13", "decision_date": "2025-06-25", "decision": "screening_eia_required", "decision_notes": "Determined under delegated powers; register decision text 'Screening opinion - EIA required' (decision issued 25 June 2025; PlanIt also records a decision_date field of 2025-06-26). Agent address 1 Bar Lane, York YO1 6JU (matches Apatura's York office).", "eia_required": true, "official_url": "https://publicaccess.southlanarkshire.gov.uk/online-applications/applicationDetails.do?keyVal=SVHBOUOP09500&activeTab=summary", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-04-29", "event_type": "received", "title": "Screening opinion request received by South Lanarkshire Council", "source_ids": ["src-planit-haspielaw-p250490"]}, {"event_date": "2025-05-13", "event_type": "validated", "title": "Screening request validated", "source_ids": ["src-planit-haspielaw-p250490"]}, {"event_date": "2025-06-25", "event_type": "decision", "title": "Screening opinion issued: EIA required", "source_ids": ["src-planit-haspielaw-p250490"]}], "source_ids": ["src-planit-haspielaw-p250490", "src-slc-portal-p250490"]}], "organisations": [{"name": "Apatura", "role": "developer", "jurisdiction": "Scotland/England (group; offices Edinburgh and York)", "website": "https://apatura.energy/", "ownership_summary": "Energy and data centre developer; Companies House shows a group including APATURA LTD, APATURA DC LTD and numbered SPVs APATURA DC PROJECT 1-12 LTD. Which entity (if any numbered SPV) fronts Haspielaw is unconfirmed.", "beneficial_owner_public": null, "confidence": "medium", "notes": "Attribution to Apatura rests on Foxglove, APRS and press listings plus the P/25/0490 agent address (1 Bar Lane, York YO1 6JU) matching Apatura's York office; the applicant name is not exposed by the PlanIt mirror and the council portal was unreachable.", "source_ids": ["src-foxglove-scotland-dcs-2025", "src-aprs-hamilton-dc", "src-planit-haspielaw-p250490", "src-ch-apatura-search"]}, {"name": "South Lanarkshire Council", "role": "planning_authority", "notes": "Determined EIA screening request P/25/0490 (EIA required, 25 June 2025).", "source_ids": ["src-planit-haspielaw-p250490"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot/hamilton-dc/", "notes": "Lists Haspielaw (Hamilton) on its Scotland data centre map and characterises it as a hyperscale proposal on green belt farmland; monitoring/opposition stance rather than a site-specific local campaign.", "source_ids": ["src-aprs-hamilton-dc"]}, {"name": "Foxglove", "role": "campaign_group", "notes": "Included Haspielaw Farm in its December 2025 briefing on planned Scottish data centres' electricity demand, applying a 250MW working estimate in the absence of a developer figure.", "source_ids": ["src-foxglove-scotland-dcs-2025"]}], "grid": {"connection_status": "unknown", "evidence_basis": "No grid connection application, offer, substation or voltage details specific to Haspielaw were found in the screening record or any other source.", "overlaps_other_project": "A separate 500MW Cadzow BESS section 36 application (ECU00005042 / council consultation P/25/0782) by Advance Grid Solutions Limited sits on adjacent land off Muttonhole Road (Land 325m SSE of Windyhills); the council raised no objection on 24 March 2026. No documented link to the Haspielaw data centre, but it indicates grid activity in the immediate area. Note the Haspielaw screening description itself includes an on-site BESS and electricity sub-station.", "notes": "Portfolio-level only: press coverage of Apatura's Larbert submission reports the company claiming more than 1.6GW of confirmed grid connections and 2.4GW of Gate 2-compliant connections across nine Scottish sites; no breakdown attributes any figure to Haspielaw.", "source_ids": ["src-planit-haspielaw-p250490", "src-planit-cadzow-bess-p250782", "src-cadzow-energy-storage-about", "src-dcnews-apatura-larbert"]}}, {"project": {"slug": "hunterston", "canonical_name": "Hunterston Data Centre", "display_name": "Hunterston (North Ayrshire)", "aliases": [{"alias": "Hunterston Estate data centre", "alias_type": "place_name", "source_ids": ["src-nac-26-00138-eia"]}], "summary": "Proposed hyperscale data centre campus on around 88 ha of Hunterston Estate farmland beside the former Hunterston A/B nuclear power stations, north of West Kilbride, promoted by Eneus Energy with Revera Energy (both Carlyle-linked). An EIA scoping request (26/00138/EIA) was submitted to North Ayrshire Council on 25 February 2026 and a scoping opinion was agreed on 30 March 2026; a full application with EIA is expected in 2026. Scoping material describes multiple buildings with a combined footprint of up to 300,000 m2 and heights up to 35 m, construction from 2027 for around seven years. The developer has not published a MW capacity; campaigners infer at least 500 MW. A separate consented BESS at Hunterston (Revera, 400 MW/800 MWh, FID June 2026) shares the grid node.", "project_type": "hyperscale", "status": "scoping", "status_source_ids": ["src-nac-26-00138-eia"], "maturity_level": "M1", "maturity_explanation": "EIA scoping request 26/00138/EIA validated 27 Feb 2026 and scoping opinion agreed 30 Mar 2026 on the North Ayrshire portal; no PAN or planning application located as of 30 Jul 2026, and the council has publicly confirmed no formal application is under consideration. Developer states an application is expected in 2026.", "verification_level": "verified", "local_authority": "North Ayrshire Council", "region": "Ayrshire", "first_public_date": "2026-02-25", "anticipated_construction_start": "2027 (scoping report) / 2027-28 (developer website); ~7-year build to 2034", "anticipated_operational_date": "Phased; completion of all works expected 2034 (scoping report, as reported)", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "medium", "latest_development": {"date": "2026-03-30", "headline": "North Ayrshire Council issues EIA scoping opinion (Scoping Agreed) for the Hunterston data centre; full application with EIA expected later in 2026", "source_ids": ["src-nac-26-00138-eia", "src-eneus-hunterston-page"]}, "unknowns": ["IT load / grid import capacity in MW — not disclosed by the developer; APRS's 'at least 500MW' is a campaign inference", "Which corporate entity will be the applicant (Eneus Energy Limited SC739030, a holdings entity, or a project SPV); scoping applicant field shows only consultant Tetra Tech", "Exact red-line boundary and which field parcels of the Hunterston Estate are included; hence exact agricultural land classification per parcel (Grade 3 reported by APRS, not yet verified against the scoping report or James Hutton Institute mapping)", "Whether and how the site boundary overlaps or adjoins the consented Hunterston BESS (450 MW consent reported by APRS in 2022 vs Revera's 400 MW/800 MWh FID scheme) and the shared 400 kV connection arrangements", "Grid connection agreement details (TEC quantity, connection date) for the data centre itself", "Operational job numbers — developer says 'currently under review'", "Formal positions of Fairlie and West Kilbride community councils and of statutory consultees beyond the scoping responses", "Any Peel Ports / Clydeport involvement (the data centre is on Hunterston Estate land, not Peel's Hunterston PARC, but interface with PARC infrastructure is unclear)"], "related_project_slugs": ["ai-pathfinder-irvine"]}, "site": {"site_name": "Hunterston Estate", "address": "Hunterston Estate, West Kilbride, North Ayrshire", "settlement": "West Kilbride", "latitude": 55.72, "longitude": -4.87, "location_precision": "approximate", "boundary_precision": "none", "site_area_m2": {"value": 881600, "unit": "m2", "state": "reported", "claimant": "APRS (citing EIA scoping report: 88.16 ha)", "source_ids": ["src-aprs-hunterston"], "notes": "Developer website states 'approximately 164 acres' (~66 ha), which differs from the 88.16 ha scoping figure; possibly developable area vs whole scoping boundary."}, "building_footprint_m2": {"value": 300000, "unit": "m2", "state": "developer_stated", "claimant": "Eneus Energy (EIA scoping report, maximum parameters)", "notes": "Combined footprint of multiple data centre buildings 'not exceeding 300,000 m2' (~30 ha), up to 6 buildings initially.", "source_ids": ["src-aprs-hunterston", "src-ayrshire-today-archaeology"]}, "max_building_height_m": {"value": 35, "unit": "m", "state": "developer_stated", "claimant": "Eneus Energy (EIA scoping report, as reported)", "source_ids": ["src-aprs-hunterston", "src-ayrshire-today-archaeology"]}, "number_of_buildings": {"value": 6, "unit": "buildings", "state": "reported", "claimant": "Ayrshire Today (from scoping report: up to 6 initially, possibly more at design stage)", "source_ids": ["src-ayrshire-today-archaeology"]}, "greenfield_brownfield": "greenfield", "agricultural_land_class": "Grade 3 (reported by APRS; parcel-level classification not verified)", "current_land_use": "Agricultural land (fields, woodland, wetland and watercourses) on the Hunterston Estate, farmed by the Hunter family estate", "nearest_settlements": ["West Kilbride", "Seamill", "Fairlie", "Portencross"], "protected_designations": ["Setting of Hunterston Castle and Hunterston House (historic landscape connections flagged by West of Scotland Archaeology Service)", "Setting of Portencross Castle (raised by objectors)", "Area of high archaeological potential (West of Scotland Archaeology Service scoping response)"], "land_notes": "The site is Hunterston Estate farmland immediately inland of the former Hunterston A/B nuclear stations — distinct from Peel Ports' brownfield Hunterston PARC (former coal terminal) to the west. Reported context: the estate extends to ~770 acres of which ~260 acres are owned by the Hunter family, the remainder held by industrial owners following historic compulsory purchase but farmed by the estate. Coordinates are an approximate centroid of the estate between West Kilbride and the power station; no red-line boundary published, so no boundary.geojson is provided.", "source_ids": ["src-nac-26-00138-eia", "src-aprs-hunterston", "src-eneus-hunterston-page", "src-ayrshire-today-archaeology"]}, "capacity_claims": [{"capacity_type": "grid_import", "value_mw": null, "state": "not_disclosed", "claimant": "Eneus Energy", "notes": "Developer describes a high-voltage transmission-level connection but has published no MW figure for the data centre.", "source_ids": ["src-eneus-hunterston-page"]}, {"capacity_type": "it_load", "minimum_mw": 500, "value_mw": null, "state": "estimated", "claimant": "APRS", "confidence": "low", "notes": "Campaign inference from scale ('given the scale of the buildings... at least 500MW'); not a developer or planning figure.", "source_ids": ["src-aprs-hunterston"]}, {"capacity_type": "battery_storage", "value_mw": 400, "state": "reported", "claimant": "Revera Energy (via ESS News)", "applicable_date": "2026-06-15", "preferred": true, "preferred_rationale": "Most recent, developer-sourced figure for the adjacent consented BESS (400 MW / 800 MWh, FID June 2026); APRS reports 450 MW for the 2022 consent — possibly the consented maximum vs the FID build.", "notes": "Adjacent/related BESS project, not part of the data centre application. Section 36 consent reported January 2022 (originally Amp Energy's 'Scottish Green Battery Complex'); construction expected from Q3 2026.", "source_ids": ["src-ess-news-revera-bess"]}, {"capacity_type": "battery_storage", "value_mw": 450, "state": "reported", "claimant": "APRS", "notes": "APRS states a 450 MW BESS at Hunterston received planning permission in 2022 and is under construction. Conflicts with Revera's 400 MW/800 MWh FID figure; consent reference not yet located (s36 via Scottish Government Energy Consents Unit, so not on the North Ayrshire portal).", "source_ids": ["src-aprs-hunterston"]}, {"capacity_type": "backup_generation", "value_mw": null, "state": "developer_stated", "claimant": "Eneus Energy", "notes": "On-site batteries sized for ~10 minutes of critical operations plus emergency standby generators for outages of up to 48 hours; MW not stated.", "source_ids": ["src-eneus-hunterston-page"]}], "water_estimates": [{"cooling_type": "closed_loop_liquid", "cooling_description": "Developer states a closed-loop cooling system requiring 'only minimal water during normal operations'; initial system fill to be trucked to site rather than drawn from mains; Scottish Water reported to have confirmed supply capacity from Camphill Water Treatment Works.", "annual_water_m3": null, "closed_loop": true, "estimate_type": "developer", "state": "developer_stated", "confidence": "low", "notes": "No quantified annual or peak water figures published; volumes should appear in the EIA. Scoping consultation response from Scottish Water is on the portal (doc 1333577) but has not been reviewed.", "source_ids": ["src-eneus-hunterston-page", "src-nac-26-00138-eia"]}], "economic_claims": [{"claim_category": "capital_expenditure", "value": 10000000000, "unit": "gbp", "geographic_scope": "Hunterston site", "claimant": "Eneus Energy", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Website states investment 'expected to exceed £10 billion' and describes the scheme as 'one of the largest private investments in Ayrshire's history'; no methodology published.", "source_ids": ["src-eneus-hunterston-page"]}, {"claim_category": "direct_construction_jobs", "value": 1000, "unit": "jobs", "geographic_scope": "unstated", "period": "construction (~7 years, 2027-2034)", "claimant": "Eneus Energy", "binding_status": "unstated", "state": "developer_stated", "confidence": "low", "notes": "'More than 1,000 jobs during construction'; direct/indirect split, FTE basis and methodology not stated — categorised as direct construction jobs on the plain reading, but unverified.", "source_ids": ["src-eneus-hunterston-page"]}, {"claim_category": "direct_operational_jobs", "value": null, "unit": "unstated", "claimant": "Eneus Energy", "binding_status": "unstated", "state": "not_disclosed", "notes": "Developer states operational job numbers are 'currently under review'.", "source_ids": ["src-eneus-hunterston-page"]}], "planning_cases": [{"reference": "26/00138/EIA", "planning_authority": "North Ayrshire Council", "application_type": "eia_scoping", "description": "Request for EIA Scoping Opinion for new data centre, Hunterston Estate, West Kilbride. Scoping material (as reported) covers a campus of multiple data centre buildings (up to 6 initially) with combined footprint up to 300,000 m2 and heights up to 35 m on ~88 ha, plus ~300-space car parking, substations, underground cabling, access roads, drainage, generators and cooling equipment; construction from 2027 for ~7 years to 2034. Submitted by Tetra Tech (F.A.O. Stuart Murison) on behalf of the developer; case officer Iain Davies.", "submission_date": "2026-02-25", "validation_date": "2026-02-27", "consultation_deadline": "2026-03-13", "decision_date": "2026-03-30", "decision": "scoping_opinion_issued", "decision_notes": "Portal status 'Scoping Agreed', delegated decision. Consultation responses on file from Transport Scotland, SEPA, flooding, Scottish Water, environmental health, roads, HSE, West of Scotland Archaeology Service, Historic Environment Scotland and NatureScot. WoSAS flagged high archaeological potential, risk from trenchless cabling to buried remains, and the historic landscape connection to Hunterston House and Castle, recommending non-invasive survey and trial trenching before determination.", "eia_required": true, "official_url": "https://www.eplanning.north-ayrshire.gov.uk/OnlinePlanning/applicationDetails.do?activeTab=summary&keyVal=TB0Y9PLE04X00", "last_checked_at": "2026-07-30", "events": [{"event_date": "2026-02-25", "event_type": "submission", "title": "EIA scoping request received by North Ayrshire Council", "source_ids": ["src-nac-26-00138-eia"]}, {"event_date": "2026-03-30", "event_type": "decision", "title": "Scoping opinion agreed (delegated)", "source_ids": ["src-nac-26-00138-eia"]}], "source_ids": ["src-nac-26-00138-eia", "src-ayrshire-today-archaeology"]}, {"reference": null, "planning_authority": "North Ayrshire Council", "application_type": "full_application", "description": "Anticipated full planning application with Environmental Impact Assessment for the data centre campus; developer states it is expected in 2026. Not yet submitted as of 30 July 2026 — the council has publicly confirmed no formal application is under consideration. No Proposal of Application Notice (PAN) reference located on the portal; as a major EIA development a PAN and statutory pre-application consultation would be expected before submission.", "decision": "pending", "last_checked_at": "2026-07-30", "source_ids": ["src-eneus-hunterston-page", "src-irvine-times-greens"]}, {"reference": null, "planning_authority": "Scottish Government Energy Consents Unit (reported)", "application_type": "s36", "description": "Related but separate consented battery energy storage scheme at Hunterston: reported planning permission January 2022 (originally Amp Energy's 'Scottish Green Battery Complex', 400 MW at Hunterston; APRS states 450 MW), now taken forward by Revera Energy as a 400 MW/800 MWh BESS with FID in June 2026 and construction expected from Q3 2026, including a 400 kV substation. Consent reference not yet located; recorded here because campaigners cite site/grid overlap with the data centre proposal.", "decision": "approved", "decision_notes": "Consent date and reference unverified against the ECU register; MW figure disputed (400 vs 450 MW).", "last_checked_at": "2026-07-30", "source_ids": ["src-ess-news-revera-bess", "src-aprs-hunterston"]}], "organisations": [{"name": "Eneus Energy Limited", "role": "developer", "company_number": "SC739030", "jurisdiction": "Scotland", "website": "https://eneusenergy.com", "ownership_summary": "Incorporated 22 July 2022, registered at Orchard Brae House, 30 Queensferry Road, Edinburgh. Related to Eneus Energy Holdings Limited (SC466495, incorporated 2013, same address; founders Robert Armour and Chris Bronsdon). Carlyle and GIC made a strategic investment in Eneus Energy in 2022, when it was positioned as a green hydrogen/ammonia developer; it has since expanded into data centre development. Which group entity (or SPV) will be the planning applicant is not yet confirmed.", "beneficial_owner_public": true, "confidence": "medium", "source_ids": ["src-ch-eneus-energy-ltd", "src-carlyle-eneus", "src-eneus-hunterston-page"]}, {"name": "Revera Energy", "role": "developer", "ownership_summary": "Carlyle-backed UK energy storage developer named by Eneus as co-developer of the Hunterston data centre; separately developing the consented Hunterston 400 MW/800 MWh BESS (FID June 2026) as part of a 1 GW/2 GWh Scottish portfolio.", "confidence": "medium", "notes": "The precise contractual split between Eneus and Revera on the data centre is not disclosed.", "source_ids": ["src-eneus-hunterston-page", "src-ess-news-revera-bess"]}, {"name": "Hunterston Estate (Hunter family)", "role": "landowner", "ownership_summary": "The data centre is proposed on Hunterston Estate land in partnership with the estate. Reported context: the estate extends to ~770 acres, ~260 acres owned by the Hunter family with the remainder held by industrial owners after historic compulsory purchase but farmed by the estate.", "confidence": "medium", "notes": "Land ownership of the specific application parcels not verified against title records.", "source_ids": ["src-eneus-hunterston-page", "src-aprs-hunter-clan-protest"]}, {"name": "The Carlyle Group", "role": "investor", "notes": "Investor in Eneus Energy (with GIC, since 2022) and backer of Revera Energy.", "source_ids": ["src-carlyle-eneus", "src-ess-news-revera-bess"]}, {"name": "GIC", "role": "investor", "jurisdiction": "Singapore", "notes": "Singapore sovereign wealth fund; co-investor in Eneus Energy since 2022.", "source_ids": ["src-carlyle-eneus"]}, {"name": "Tetra Tech", "role": "consultant", "notes": "Environmental/planning consultant; named applicant contact (F.A.O. Stuart Murison) on EIA scoping request 26/00138/EIA.", "source_ids": ["src-nac-26-00138-eia"]}, {"name": "North Ayrshire Council", "role": "planning_authority", "source_ids": ["src-nac-26-00138-eia"]}, {"name": "Scottish Water", "role": "water_provider", "notes": "Developer states Scottish Water has confirmed supply capacity from Camphill Water Treatment Works; scoping consultation response on file.", "source_ids": ["src-eneus-hunterston-page", "src-nac-26-00138-eia"]}, {"name": "Peel Ports Group (Clydeport)", "role": "other", "notes": "Owner of the adjacent brownfield Hunterston PARC (former coal terminal) and Hunterston Terminal. No confirmed role in the data centre scheme, which is on Hunterston Estate farmland; included to distinguish the two Hunterston landholdings.", "source_ids": ["src-peel-hunterston-parc"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot", "notes": "Tracking and opposing the proposal; publicised the 'Defend your Castle' protest at a Clan Hunter gathering.", "source_ids": ["src-aprs-hunterston", "src-aprs-hunter-clan-protest"]}], "community": {"summary": "Organised local opposition emerged quickly after the February 2026 EIA scoping submission through Reject Hunterston Data Centre and APRS. A Change.org petition launched on 4 June 2026 had about 3,150 signatures by late July, 4,847 as at 22 August in APRS's coalition letter, and displayed 5,660 when checked on 3 September. APRS also publicised a 'Defend your Castle' protest at a Clan Hunter gathering aimed at the Hunterston Estate as landowner. Scottish Greens MSP Cara McKee has called for a national moratorium on hyperscale data centres pending Scottish Government guidance. No application is yet open for formal representations.", "principal_concerns": [{"concern": "Loss of ~88 ha (petition says ~84 ha, APRS 'almost 200 acres') of agricultural land, woodland, wetland and watercourses; industrialisation of open countryside in an area already hosting Clydeport, the ore terminal and coal yard", "raised_by": "APRS; petition signatories", "source_ids": ["src-aprs-hunterston", "src-change-hunterston-petition"]}, {"concern": "Harm to the setting of Hunterston Castle, Hunterston House and Portencross Castle, and to buried archaeology in an area of high archaeological potential", "raised_by": "West of Scotland Archaeology Service (scoping response); petition signatories", "source_ids": ["src-ayrshire-today-archaeology", "src-change-hunterston-petition"]}, {"concern": "A78 traffic congestion through Seamill and Fairlie, and unsafe site access — historic stone pillars at the South Entrance too narrow for two-way HGV traffic", "raised_by": "Petition signatories", "source_ids": ["src-change-hunterston-petition"]}, {"concern": "Water and power consumption of hyperscale data centres, and potential impacts on the Firth of Clyde marine environment, seabirds and marine mammals", "raised_by": "Cara McKee MSP (Scottish Greens); petition signatories", "source_ids": ["src-irvine-times-greens", "src-change-hunterston-petition"]}], "claimed_local_benefits": [{"benefit": "Investment exceeding £10bn, described as one of the largest private investments in Ayrshire's history, with 1,000+ construction jobs", "claimant": "Eneus Energy", "binding_status": "aspirational", "source_ids": ["src-eneus-hunterston-page"]}], "stakeholder_positions": [{"stakeholder": "Cara McKee MSP, Scottish Greens", "stakeholder_type": "elected_member", "position": "Called for a halt to all hyperscale data centre developments (including Hunterston) until a national strategy and guidance for councils is in place, citing water, power and energy-price concerns.", "source_ids": ["src-irvine-times-greens"]}, {"stakeholder": "North Ayrshire Council", "stakeholder_type": "council_officer", "position": "Confirmed no formal planning application is under consideration; any future proposal would undergo robust statutory assessment including full EIA.", "source_ids": ["src-irvine-times-greens"]}, {"stakeholder": "West of Scotland Archaeology Service", "stakeholder_type": "statutory_consultee", "position": "Scoping approach 'generally satisfactory' but site has high archaeological potential; recommends non-invasive survey and trial trenching before determination and protection of historic landscape links to Hunterston House and Castle.", "source_ids": ["src-ayrshire-today-archaeology"]}, {"stakeholder": "Reject Hunterston Data Centre", "stakeholder_type": "resident_group", "position": "Opposed; organised the petition and signed the community-campaign coalition letter seeking a moratorium pending national safeguards.", "date": "2026-08-23", "source_ids": ["src-change-hunterston-petition", "src-aprs-community-letter-2026"]}], "campaign_groups": ["Reject Hunterston Data Centre", "Action to Protect Rural Scotland (APRS)"], "planning_authority_contact": "North Ayrshire Council planning (case officer for scoping: Iain Davies)", "notes": "Fairlie Community Council is the community council for the site per the portal record; its formal position has not been located. Change.org totals are self-reported and volatile: about 3,150 signatures were reported in late July, APRS recorded 4,847 as at 22 August, and the live petition displayed 5,660 when checked on 3 September 2026."}, "grid": {"network_operator": "Transmission connection in SP Transmission area (Hunterston is a major 400 kV node); specific connection agreement for the data centre not identified", "connection_status": "unknown", "requested_import_capacity_mw": {"value": null, "state": "not_disclosed", "source_ids": ["src-eneus-hunterston-page"]}, "nearby_substation": "Hunterston 400 kV substation (adjacent to former Hunterston A/B nuclear stations; landing point for HVDC and offshore wind links)", "evidence_basis": "Developer website states a 'high-voltage transmission level connection' with no MW figure. The adjacent Revera BESS holds transmission entry capacity on NESO's TEC register with a 400 kV substation under construction. No NESO/TEC entry has been verified for the data centre itself.", "overlaps_other_project": "Hunterston BESS (Revera Energy, 400 MW/800 MWh, consented 2022, FID June 2026); Highview Power 2.5 GWh liquid-air storage planned at Hunterston PARC — all competing for / using the same Hunterston grid node", "notes": "Hunterston's status as a major grid node (former nuclear connection capacity) is the developers' stated rationale for the location. The data centre's own connection route — new TEC, sharing the BESS connection, or private wire — is not disclosed.", "source_ids": ["src-eneus-hunterston-page", "src-ess-news-revera-bess", "src-highview-hunterston"]}}, {"project": {"slug": "hurlford-rufus", "canonical_name": "Rufus Data Centre (Purroch Farm, Hurlford)", "display_name": "Rufus (Hurlford)", "aliases": [{"alias": "Rufus", "alias_type": "marketing_name", "source_ids": ["src-ili-data-centres", "src-ili-rufus-consultation"]}, {"alias": "The Stoics (Rufus site)", "alias_type": "marketing_name", "source_ids": ["src-ili-data-centres", "src-bdc-stoics-2025"]}, {"alias": "Land at Purroch Farm, Mauchline Road, Hurlford", "alias_type": "place_name", "source_ids": ["src-planit-25-0008-preapp"]}, {"alias": "ILI Rufus Limited", "alias_type": "spv_name", "source_ids": ["src-ch-ili-rufus"]}], "summary": "Proposed AI-focused hyperscale data centre campus promoted by ILI Group on farmland at Purroch Farm, Mauchline Road, near Hurlford and HMP Kilmarnock, East Ayrshire, badged at 540MW. One of three ILI 'Stoics' sites (with Cato in Fife and Aurelius in North Lanarkshire) in a claimed £15bn programme. A Proposal of Application Notice (25/0008/PREAPP) was lodged with East Ayrshire Council in November 2025 and pre-application consultation events ran in February–March 2026; no full planning application had been located as of July 2026. There is an active local campaign group opposing the proposal.", "project_type": "hyperscale", "status": "pre_application", "status_source_ids": ["src-planit-25-0008-preapp", "src-aprs-hurlford", "src-amdcg-proposal"], "maturity_level": "M1", "maturity_explanation": "Proposal of Application Notice 25/0008/PREAPP received and validated by East Ayrshire Council on 2025-11-10 (PAN process concluded 2025-11-25), with statutory pre-application consultation events held February–March 2026. No EIA screening/scoping record or full planning application for the Purroch Farm site was found on the council portal (via PlanIt mirror) or in press coverage as of 2026-07-30, so the project is early development, not a validated formal application.", "verification_level": "verified", "local_authority": "East Ayrshire Council", "region": "Ayrshire", "related_project_slugs": ["cato-auchtertool", "newhouse-aurelius"], "first_public_date": "2025-11-04", "anticipated_operational_date": "First Stoics phase targeted online by 2027 (developer/press claim across the three-site programme; not specific to Rufus)", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-03-11", "headline": "Final advertised pre-application consultation event held at Galston Community Centre; formal application to East Ayrshire Council anticipated but not yet located", "source_ids": ["src-ili-rufus-consultation"]}, "unknowns": ["Whether a full planning application (or EIA screening/scoping request) has been submitted to East Ayrshire Council since the November 2025 PAN — the council portal returned HTTP 503 on 2026-07-30 and the PlanIt mirror was last scraped 2025-12-11", "Precise red-line site boundary and site area from planning documents (the ~100 ha figure is from BBC reporting, not a verified plan)", "Building footprints, number of data halls, gross floor area and maximum building heights", "Phasing of the development", "Agricultural land classification (LCA class) of the Purroch Farm land", "Whether the 540MW figure is IT load, grid import capacity, or a contracted/applied-for connection figure, and any grid connection agreement details (operator, voltage, substation, connection date)", "Cooling technology and quantified water demand from the applicant (only a third-party estimate exists)", "Site-specific capital cost, construction and operational job numbers with methodology", "Identity of any anchor tenant/operator; ILI is a developer that has historically sold consented projects on"]}, "site": {"site_name": "Land at Purroch Farm", "address": "Land at Purroch Farm, Mauchline Road, Hurlford, East Ayrshire", "postcode": "KA1 5JJ", "settlement": "Hurlford", "latitude": 55.589073, "longitude": -4.445493, "location_precision": "approximate", "boundary_precision": "none", "site_area_m2": {"value": 1000000, "unit": "m2", "state": "reported", "claimant": "BBC News (reported as 'about 100 hectares / 250 acres')", "applicable_date": "2026-03-01", "confidence": "medium", "notes": "Journalistic figure; no red-line boundary plan located to verify. 100 ha = 1,000,000 m2.", "source_ids": ["src-bbc-rufus-2026"]}, "greenfield_brownfield": "greenfield", "current_land_use": "Agricultural land (farmland at Purroch Farm)", "nearest_settlements": ["Hurlford", "Crookedholm", "Kilmarnock", "Galston"], "land_notes": "Site is on farmland south of Hurlford, just north of HMP Kilmarnock on Mauchline Road (ward: Kilmarnock East and Hurlford; parish: Hurlford and Crookedholm). ILI states the 'vast majority' of the land would be given to biodiversity and landscaping, with development of similar scale to the adjacent prison. Coordinates are the point published on the council portal record via PlanIt, not a verified site centroid. Agricultural land classification not established.", "source_ids": ["src-planit-25-0008-preapp", "src-bbc-rufus-2026", "src-aprs-hurlford"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": 540, "state": "developer_stated", "applicable_date": "2025-11-04", "claimant": "ILI Group (via press coverage of The Stoics launch)", "confidence": "medium", "preferred": true, "preferred_rationale": "The 540MW figure appears consistently across developer-derived press coverage, SPICe, APRS and the local campaign group, but no primary planning or grid document defining what the figure measures has been located.", "notes": "The PAN description (25/0008/PREAPP) does not state a MW figure. The metric behind 540MW (IT load vs grid import vs connection application) is undisclosed.", "source_ids": ["src-yahoo-glasgowlive-rufus-2025", "src-bdc-stoics-2025", "src-amdcg-proposal"]}, {"capacity_type": "grid_import", "value_mw": 540, "state": "reported", "applicable_date": "2026-06-26", "claimant": "SPICe (Scottish Parliament Information Centre)", "confidence": "medium", "notes": "SPICe describes the Rufus project as 'badged as 540MW', interpreting MW as the maximum power the facility could draw at any point in time (i.e. an import-capacity style reading). This is SPICe's interpretation of the developer's badge figure, not an independent grid record.", "source_ids": ["src-spice-data-centres-2026"]}, {"capacity_type": "connection_offer", "value_mw": null, "state": "developer_stated", "claimant": "ILI Group", "confidence": "low", "notes": "ILI states each Stoics site 'has secured grid connection'; no MW value, network operator, or connection agreement evidence is published for Rufus.", "source_ids": ["src-ili-data-centres"]}], "energy_estimates": [{"annual_energy_gwh": null, "peak_load_mw": 540, "renewable_claim_percent": 100, "matching_method": "unstated", "power_purchase_agreement": null, "onsite_generation": "None proposed in PAN description (substation only); ILI states the site would be 'entirely powered by off-site renewable energy sources'", "estimate_type": "developer", "state": "developer_stated", "confidence": "low", "notes": "Peak load taken from the 540MW badge figure (definition undisclosed). ILI claims 100% renewable operation and 'true Net Zero performance' with advanced heat recovery; no matching methodology (annual certificates vs hourly vs PPA) is disclosed. No annual energy (GWh) figure has been published by any party.", "source_ids": ["src-ili-rufus-consultation", "src-ili-data-centres", "src-spice-data-centres-2026"]}], "water_estimates": [{"cooling_type": "unstated", "annual_water_m3": 6000000, "potable_water": null, "estimate_type": "independently_calculated", "state": "estimated", "confidence": "low", "notes": "Alex de Vries (Digiconomist), quoted by BBC (1 Mar 2026), estimated the facility could consume nearly 6 billion litres (~6,000,000 m3) of freshwater per year, and noted cooling residue limits recirculation and that Scotland's cooler climate offers limited benefit. Basis/assumptions not published; this is a third-party order-of-magnitude estimate, not an applicant figure. The applicant has published no cooling technology or water demand figures; the PAN description includes a balancing pond (surface drainage).", "source_ids": ["src-bbc-rufus-2026"]}, {"cooling_type": "unstated", "annual_water_m3": null, "estimate_type": "developer", "state": "not_disclosed", "confidence": "low", "notes": "No applicant water or cooling figures located in consultation material as of 2026-07-30.", "source_ids": ["src-ili-rufus-consultation"]}], "economic_claims": [{"claim_category": "capital_expenditure", "value": 15000000000, "unit": "gbp", "geographic_scope": "All three Stoics sites (Cato, Rufus, Aurelius) combined — not Rufus alone", "claimant": "ILI Group", "methodology": "Not published", "independently_reviewed": false, "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "£15 billion 'investment' claimed at the Stoics launch (4 Nov 2025). No per-site breakdown for Rufus has been published.", "source_ids": ["src-bdc-stoics-2025", "src-yahoo-glasgowlive-rufus-2025"]}, {"claim_category": "peak_construction_workforce", "value": null, "unit": "jobs", "geographic_scope": "All three Stoics sites combined", "claimant": "ILI Group", "methodology": "Not published", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'Thousands of construction jobs at peak' claimed across the Stoics network; no number, no direct/indirect split, no per-site figure.", "source_ids": ["src-ili-data-centres", "src-bdc-stoics-2025"]}, {"claim_category": "total_jobs_unspecified", "value": null, "value_min": 200, "unit": "jobs", "geographic_scope": "Rufus site", "period": "construction", "claimant": "ILI Group (Rufus consultation material)", "methodology": "Not published", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'Hundreds of jobs during construction' — unquantified and uncategorised (direct/indirect not stated; jobs vs job-years not stated). value_min 200 records only that 'hundreds' implies at least the low hundreds; treat as indicative.", "source_ids": ["src-ili-rufus-consultation"]}, {"claim_category": "direct_operational_jobs", "value": null, "unit": "unstated", "geographic_scope": "Rufus site", "period": "operation", "claimant": "ILI Group (Rufus consultation material)", "methodology": "Not published", "binding_status": "aspirational", "state": "not_disclosed", "confidence": "low", "notes": "'Skilled tech jobs when operating' claimed with no number; long-term 'high-value roles in operations and technology' also claimed at network level.", "source_ids": ["src-ili-rufus-consultation", "src-ili-data-centres"]}], "planning_cases": [{"reference": "25/0008/PREAPP", "planning_authority": "East Ayrshire Council", "application_type": "pan", "description": "Proposal of Application Notice: 'Data centre complex including data halls, substation, new road access, balancing pond, security, associated development, landscaping, new trees, wildflower meadow (major application)' at Land at Purroch Farm, Mauchline Road, Hurlford.", "submission_date": "2025-11-10", "validation_date": "2025-11-10", "decision_date": "2025-11-25", "decision": "other", "decision_notes": "The council's Idox portal (via PlanIt mirror) records the outcome as 'Approved with Conditions' (decided 2025-11-25, delegated) — for a PAN this denotes acceptance of the notice/consultation approach, not planning permission. A formal (major) planning application can follow no earlier than 12 weeks after the PAN.", "eia_required": null, "official_url": "https://eplanning.east-ayrshire.gov.uk/online/applicationDetails.do?keyVal=T5KFT0GF01U00&activeTab=summary", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-11-10", "event_type": "pan_lodged", "title": "Proposal of Application Notice received and validated by East Ayrshire Council", "source_ids": ["src-planit-25-0008-preapp"]}, {"event_date": "2026-02-24", "event_type": "consultation_event", "title": "Pre-application consultation event, Park Hotel, Rugby Park, Kilmarnock (3pm-7pm)", "source_ids": ["src-ili-rufus-consultation"]}, {"event_date": "2026-03-03", "event_type": "consultation_event", "title": "Pre-application consultation event, Hurlford Community Centre, Cessnock Road (3pm-7pm)", "source_ids": ["src-ili-rufus-consultation"]}, {"event_date": "2026-03-11", "event_type": "consultation_event", "title": "Pre-application consultation event, Galston Community Centre, 34 Orchard Street (3pm-7pm)", "source_ids": ["src-ili-rufus-consultation"]}], "source_ids": ["src-eac-portal-25-0008-preapp", "src-planit-25-0008-preapp", "src-aprs-hurlford"]}], "organisations": [{"name": "ILI Group (Intelligent Land Investments Group plc)", "role": "developer", "company_number": "SC564296", "jurisdiction": "Scotland", "website": "https://ili-energy.com", "ownership_summary": "Hamilton-based clean energy and infrastructure development company (founded 2004 as Intelligent Land Investments; group plc incorporated 2017). Promoter of The Stoics three-site data centre programme. Historically a developer that takes projects through consent rather than an operator.", "confidence": "high", "source_ids": ["src-ch-ili-group", "src-ili-data-centres", "src-bdc-stoics-2025"]}, {"name": "ILI Rufus Limited", "role": "spv", "company_number": "SC825440", "jurisdiction": "Scotland", "ownership_summary": "Private limited company incorporated 10 October 2024, registered at ILI Group's office (33 Bothwell Road, Hamilton, ML3 0AS); SIC 41201 construction of commercial buildings. Naming matches the Rufus project; not yet confirmed as the named applicant on planning documents.", "beneficial_owner_public": null, "confidence": "medium", "notes": "PSC/officer detail not captured; applicant name on the PAN not shown by the PlanIt mirror ('See source').", "source_ids": ["src-ch-ili-rufus"]}, {"name": "East Ayrshire Council", "role": "planning_authority", "jurisdiction": "Scotland", "confidence": "high", "source_ids": ["src-planit-25-0008-preapp"]}, {"name": "Logan Energy Project Management", "role": "consultant", "confidence": "low", "notes": "Reported in press as 'involved in the scheme'; role not specified. The PAN agent address on PlanIt is 'Inverlair Farm, Tulloch, Roy Bridge PH31 4AR' with agent name not shown.", "source_ids": ["src-yahoo-glasgowlive-rufus-2025", "src-planit-25-0008-preapp"]}, {"name": "Ayrshire Major Development Community Group", "role": "campaign_group", "website": "https://ayrshiremajordev.wixsite.com/hurlforddevelopment", "confidence": "high", "notes": "Volunteer-run local community campaign group critical of the proposal; runs a Facebook group (facebook.com/groups/1604173331036496).", "source_ids": ["src-amdcg-proposal", "src-aprs-hurlford"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot", "confidence": "high", "notes": "National charity running a Scotland-wide data centres campaign; tracks this proposal and signposts the local campaign.", "source_ids": ["src-aprs-hurlford"]}], "community": {"summary": "The proposal has met organised local opposition. A volunteer-run local campaign, the Ayrshire Major Development Community Group, operates a website and Facebook group; APRS tracks the site in its national data centres campaign. BBC reporting (March 2026) found residents concerned about water use, lack of concrete detail, and whether jobs would go to local people; supporters cited regional revitalisation and investment. ILI ran three pre-application consultation events in February-March 2026 and offers community support measures.", "principal_concerns": [{"concern": "Water consumption for cooling, in the context of a third-party estimate of nearly 6 billion litres of freshwater per year and global water scarcity", "raised_by": "Local resident Lisa Beacham (BBC); Ayrshire Major Development Community Group", "source_ids": ["src-bbc-rufus-2026", "src-amdcg-proposal"]}, {"concern": "Uncertainty over long-term commitment and whether operational jobs would be filled locally, including whether education/upskilling would be arranged for local people", "raised_by": "Local resident Cheryl Rowland (BBC)", "source_ids": ["src-bbc-rufus-2026"]}, {"concern": "Scale of the development (540MW versus most UK data centres under 100MW), electricity demand, and impacts on wildlife and landscape not yet assessed through an EIA", "raised_by": "Ayrshire Major Development Community Group", "source_ids": ["src-amdcg-proposal"]}, {"concern": "Residents feeling excluded from early engagement and a lack of concrete detail about the proposal", "raised_by": "Ayrshire Major Development Community Group; residents contacting BBC Your Voice", "source_ids": ["src-amdcg-proposal", "src-bbc-rufus-2026"]}, {"concern": "Loss of greenfield farmland on the edge of Hurlford", "raised_by": "Action to Protect Rural Scotland (APRS)", "source_ids": ["src-aprs-hurlford"]}], "claimed_local_benefits": [{"benefit": "Hundreds of construction jobs and skilled tech jobs in operation", "claimant": "ILI Group", "binding_status": "aspirational", "source_ids": ["src-ili-rufus-consultation"]}, {"benefit": "Community support initiatives including school transport, defibrillators and local funding, plus training and apprenticeship pathways", "claimant": "ILI Group", "binding_status": "commitment_stated", "source_ids": ["src-ili-rufus-consultation"]}, {"benefit": "Majority of the site given over to biodiversity and landscaping (new trees, wildflower meadow)", "claimant": "ILI Group", "binding_status": "commitment_stated", "source_ids": ["src-bbc-rufus-2026", "src-planit-25-0008-preapp"]}], "stakeholder_positions": [{"stakeholder": "Ayrshire Major Development Community Group", "stakeholder_type": "resident_group", "position": "Critical/opposed: questions scale, absence of EIA to date, water and energy demands, and quality of early engagement", "source_ids": ["src-amdcg-proposal"]}, {"stakeholder": "Action to Protect Rural Scotland", "stakeholder_type": "campaign_group", "position": "Tracking the proposal within its national data centres campaign and signposting the local opposition campaign", "source_ids": ["src-aprs-hurlford"]}], "campaign_groups": ["Ayrshire Major Development Community Group", "Action to Protect Rural Scotland (APRS)"], "notes": "No community council or elected member positions located as of 2026-07-30; no formal representation counts exist because no full application has been validated."}, "grid": {"connection_status": "unknown", "requested_import_capacity_mw": {"value": 540, "unit": "MW", "state": "developer_stated", "claimant": "ILI Group (badge figure, interpreted by SPICe as maximum instantaneous draw)", "confidence": "low", "notes": "No grid connection application, offer or agreement document has been located; 540MW is the project badge figure.", "source_ids": ["src-spice-data-centres-2026", "src-yahoo-glasgowlive-rufus-2025"]}, "evidence_basis": "Developer statement only: ILI's website says each Stoics site 'has secured grid connection'. No network operator, voltage, substation, connection date or NESO/Ofgem record identified for Rufus. The area DNO is SP Energy Networks (SP Distribution), but no source confirms the connection route.", "notes": "The PAN description includes an on-site substation. Grid claim should be tested against the eventual planning application and NESO connections queue data.", "source_ids": ["src-ili-data-centres", "src-planit-25-0008-preapp"]}}, {"project": {"slug": "inchinnan", "canonical_name": "Inchinnan grid connection (potential data centre site)", "display_name": "Inchinnan (grid record only)", "aliases": [{"alias": "Inchinan", "alias_type": "other", "source_ids": ["src-aprs-data-centre-map"]}], "summary": "A 180MW gate 2 grid connection reported by APRS (citing NESO's Existing Agreements Register) for 'Inchinan' — assumed to mean Inchinnan, the Renfrewshire village between Renfrew and Erskine with an established business park. No planning application, developer announcement or press coverage has been found; the site exists in the public record only as a grid connection agreement. No developer has been identified.", "project_type": "unknown", "status": "grid_record_only", "status_source_ids": ["src-aprs-data-centre-map"], "maturity_level": "M0", "maturity_explanation": "Only evidence is a reported 180MW gate 2 grid connection in NESO's Existing Agreements Register as relayed by APRS (page updated July 2026). PlanIt search of Renfrewshire 'data centre' records 2019-2026 found 6 records, none at Inchinnan (the two May 2025 data-centre-campus EIA screening requests were at Gleniffer Road, Paisley and Caplaw Road, Neilston, both withdrawn); no developer or press attribution found.", "verification_level": "unverifiable", "local_authority": "Renfrewshire Council", "region": "Glasgow and Clyde Valley", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "low", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-07-29", "headline": "APRS data centre map (updated 29 July 2026) lists Inchinnan 180MW among five gate 2 connection sites 'not otherwise seen elsewhere'", "source_ids": ["src-aprs-data-centre-map"]}, "unknowns": ["The NESO register row (connectee, connection site, dates) has not been independently extracted; the 180MW figure rests on APRS's reading.", "APRS's spelling 'Inchinan' is assumed to mean Inchinnan, Renfrewshire; not independently confirmed.", "Exact location within/around Inchinnan (e.g. India of Inchinnan / Inchinnan Business Park area vs greenfield) is unknown.", "No developer or connectee identified by any source.", "Whether the end use is a data centre rather than another demand user or storage.", "Whether the two withdrawn May 2025 Renfrewshire EIA screening requests (Gleniffer Road, Paisley; Caplaw Road, Neilston) are connected to the same promoter as this grid connection is unknown."]}, "site": {"site_name": "Inchinnan (settlement-level placeholder)", "settlement": "Inchinnan, Renfrewshire", "latitude": 55.8915, "longitude": -4.4372, "location_precision": "settlement_level", "boundary_precision": "none", "greenfield_brownfield": "unknown", "nearest_settlements": ["Inchinnan", "Erskine", "Renfrew", "Paisley"], "land_notes": "Coordinates are the centre of Inchinnan village. No source identifies a parcel; candidate contexts include Inchinnan Business Park and surrounding farmland, but this is speculation and not recorded as fact.", "source_ids": ["src-aprs-data-centre-map", "src-osm-nominatim-settlements"]}, "capacity_claims": [{"capacity_type": "connection_application", "value_mw": 180, "state": "reported", "claimant": "APRS (citing NESO Existing Agreements Register)", "confidence": "low", "preferred": true, "preferred_rationale": "Only figure in the public record; a single-sourced restatement of a NESO register entry.", "notes": "One of five gate 2 connection sites APRS reports 'not otherwise seen elsewhere'. Register row not independently verified; MW quantity type and end use unconfirmed.", "source_ids": ["src-aprs-data-centre-map", "src-neso-existing-agreements-register"]}], "organisations": [{"name": "Renfrewshire Council", "role": "planning_authority", "jurisdiction": "Scotland", "website": "https://www.renfrewshire.gov.uk", "confidence": "medium", "source_ids": ["src-aprs-data-centre-map", "src-osm-nominatim-settlements"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "jurisdiction": "Scotland", "website": "https://aprs.scot", "confidence": "high", "notes": "Sole public reporter of this grid connection; no developer or connectee identified by any source.", "source_ids": ["src-aprs-data-centre-map"]}]}, {"project": {"slug": "iomart-glasgow", "canonical_name": "iomart Glasgow Data Centre (DC1)", "display_name": "iomart DC1 Glasgow", "summary": "iomart's DC1 is a purpose-adapted colocation and managed hosting data centre just south-west of Glasgow city centre (Kinning Park area), publicly advertised at 88 Middlesex Street. Directory listings state roughly 1 MW of power across two data halls of about 4,000 sq ft each. iomart Group plc is a Glasgow-headquartered, AIM-listed cloud and hosting company.", "project_type": "colocation", "status": "operating", "status_source_ids": ["src-iomart-glasgow"], "maturity_level": "M5", "maturity_explanation": "Actively marketed operating facility on iomart's own website and third-party directories as of July 2026.", "verification_level": "reported", "local_authority": "Glasgow City Council", "region": "Glasgow and Clyde Valley", "last_verified_at": "2026-07-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "unknowns": ["Year the facility opened", "Exact IT load vs gross power (directories state ~1 MW without breakdown)", "Rack count and certifications beyond 'Tier 2' directory descriptions"]}, "site": {"site_name": "iomart DC1", "settlement": "Glasgow (Kinning Park, south-west of city centre)", "latitude": 55.85137, "longitude": -4.282626, "location_precision": "exact", "greenfield_brownfield": "brownfield", "current_land_use": "Operating data centre in an urban/industrial area south of the Clyde", "land_notes": "Street address 88 Middlesex Street, Glasgow G41 1EE is publicly advertised by iomart and listed in PeeringDB and Data Center Map. Coordinates derive from the Royal Mail postcode unit centroid returned by the postcodes.io API for the postcode recorded above. PeeringDB independently gives 55.851165, -4.283217 for the same facility, about 40 m away, so the two agree to within building scale. Operating data centre in an urban/industrial area south of the Clyde. Earlier snapshots deliberately coarsened this site; that suppression was lifted on 2026-07-30 because all of it is already public.", "source_ids": ["src-dcm-iomart-dc1", "src-iomart-glasgow", "src-peeringdb-iomart-dc1", "src-postcodes-io-g41-1ee"], "address": "88 Middlesex Street, Kinning Park, Glasgow", "postcode": "G41 1EE", "display_point": [-4.283459127272727, 55.85115988181818], "display_point_offset_m": 57}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": 1.0, "state": "reported", "claimant": "Data Center Map", "confidence": "low", "notes": "Directory headline figure; facility described as 768 m2 with two ~4,000 sq ft data halls. Not confirmed by operator publication.", "source_ids": ["src-dcm-iomart-dc1", "src-iomart-glasgow"]}], "organisations": [{"name": "iomart Group plc", "role": "operator", "company_number": "SC204560", "jurisdiction": "Scotland", "website": "https://www.iomart.com", "ownership_summary": "Public limited company (AIM-listed), registered office 6 Atlantic Quay, 55 Robertson Street, Glasgow; incorporated 2000.", "beneficial_owner_public": true, "confidence": "high", "source_ids": ["src-ch-iomart", "src-iomart-glasgow"]}]}, {"project": {"slug": "jawcraig", "canonical_name": "Jawcraig grid connection (potential data centre site)", "display_name": "Jawcraig, Falkirk (grid record only)", "summary": "A 180MW gate 2 grid connection reported by APRS (citing NESO's Existing Agreements Register) for 'Jawcraig, Falkirk' — Jawcraig is a small farming settlement about 2 miles north of Slamannan on the Slamannan Plateau, Falkirk Council area, with a history of colliery, opencast fireclay and brickworks land. No planning application, developer announcement or press coverage has been found; the site exists in the public record only as a grid connection agreement. No developer has been identified.", "project_type": "unknown", "status": "grid_record_only", "status_source_ids": ["src-aprs-data-centre-map"], "maturity_level": "M0", "maturity_explanation": "Only evidence is a reported 180MW gate 2 grid connection in NESO's Existing Agreements Register as relayed by APRS (page updated July 2026). PlanIt searches 2019-2026 for 'Jawcraig' (all authorities) and Falkirk + 'data centre' found no Jawcraig record (the only Falkirk data centre application is the separate Larbert/Glenbervie project); no developer or press attribution found.", "verification_level": "unverifiable", "local_authority": "Falkirk Council", "region": "Forth Valley", "related_project_slugs": ["larbert-glenbervie"], "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "low", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-07-29", "headline": "APRS data centre map (updated 29 July 2026) lists Jawcraig, Falkirk 180MW among five gate 2 connection sites 'not otherwise seen elsewhere'", "source_ids": ["src-aprs-data-centre-map"]}, "unknowns": ["The NESO register row (connectee, connection site, dates) has not been independently extracted; the 180MW figure rests on APRS's reading.", "Exact location: 'Jawcraig' comprises Easter Jawcraig, Jawcraig and Wester Jawcraig farms; which land is involved is unknown, and coordinates are estimated from the Gazetteer description only.", "No developer or connectee identified by any source.", "Whether the end use is a data centre rather than another demand user or storage (the Slamannan Plateau hosts wind farms and BESS activity).", "No planning activity of any kind was found.", "Whether this connection is related to the separate Apatura Larbert/Glenbervie 300MW application elsewhere in Falkirk is unknown; no source links them."]}, "site": {"site_name": "Jawcraig (settlement-level placeholder)", "settlement": "Jawcraig, near Slamannan, Falkirk", "latitude": 55.966, "longitude": -3.842, "location_precision": "settlement_level", "boundary_precision": "none", "greenfield_brownfield": "unknown", "previous_land_use": "Area history of Jawcraig Colliery, opencast fireclay working (Wester Jawcraig) and Jawcraig brickworks; current land is largely farmland and rough grazing on the Slamannan Plateau. Not tied to any specific development parcel.", "nearest_settlements": ["Slamannan", "Limerigg", "Avonbridge", "Bonnybridge"], "land_notes": "Coordinates estimated as c.3 km north of Slamannan per the Gazetteer for Scotland description (Nominatim has no entry for Jawcraig); treat as settlement-level only.", "source_ids": ["src-aprs-data-centre-map", "src-gazetteer-jawcraig"]}, "capacity_claims": [{"capacity_type": "connection_application", "value_mw": 180, "state": "reported", "claimant": "APRS (citing NESO Existing Agreements Register)", "confidence": "low", "preferred": true, "preferred_rationale": "Only figure in the public record; a single-sourced restatement of a NESO register entry.", "notes": "One of five gate 2 connection sites APRS reports 'not otherwise seen elsewhere'. Register row not independently verified; MW quantity type and end use unconfirmed.", "source_ids": ["src-aprs-data-centre-map", "src-neso-existing-agreements-register"]}], "organisations": [{"name": "Falkirk Council", "role": "planning_authority", "jurisdiction": "Scotland", "website": "https://www.falkirk.gov.uk", "confidence": "high", "source_ids": ["src-aprs-data-centre-map", "src-gazetteer-jawcraig"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "jurisdiction": "Scotland", "website": "https://aprs.scot", "confidence": "high", "notes": "Sole public reporter of this grid connection; no developer or connectee identified by any source.", "source_ids": ["src-aprs-data-centre-map"]}]}, {"project": {"slug": "killean", "canonical_name": "Killellan AI Growth Zone (Killellan Farm, Toward)", "display_name": "Killellan / \"Killean\" (Cowal, Argyll and Bute)", "aliases": [{"alias": "Killean data centre", "alias_type": "place_name", "source_ids": ["src-aprs-argyll-dc"]}, {"alias": "Killellan AI Growth Zone", "alias_type": "marketing_name", "source_ids": ["src-add-aigz-application", "src-sambanova-argyll-pr"]}, {"alias": "Killellan Farm Data Centre", "alias_type": "place_name", "source_ids": ["src-add-aigz-application"]}, {"alias": "Dunoon campus", "alias_type": "other", "source_ids": ["src-dcd-oil-rig-2025"]}, {"alias": "Cowal Data Centre", "alias_type": "other", "source_ids": ["src-add-aigz-application"]}], "summary": "Marketed hyperscale AI campus at Killellan Farm, Toward, on the Cowal peninsula south of Dunoon (not Kintyre — the similarly named Killean in Kintyre is a different place). Argyll Data Development Ltd and Argyll Energy Development Ltd (two small companies registered at the farm, directors Peter Griffiths and landowner Robert Mitchell) bid in May 2025 for UK Government AI Growth Zone designation of a 184-acre quarry-and-farmland site, and in October 2025 announced a strategic partnership with SambaNova Systems claiming a 100-600 MW first phase, 2 GW+ full build-out and £15bn investment. The only planning consent that exists is a 2020 delegated permission (20/00229/PP) for a single data-storage building of modest scale, kept alive by a March 2025 certificate of lawful commencement; no application, PAN, screening or scoping for the main campus has been located on the Argyll and Bute portal. The sovereign AI cloud 'launched' in May 2026 runs from other, undisclosed UK data centres. The gap between headline claims (up to 10 GW connectivity, £15bn) and consented reality (one small building; a developer-stated 6 MW grid application) is the largest in this dataset.", "project_type": "hyperscale", "status": "announced", "status_source_ids": ["src-sambanova-argyll-pr", "src-ab-20-00229-pp"], "maturity_level": "M0", "maturity_explanation": "The marketed 100-600 MW / 2 GW+ campus is concept-stage: no planning application, PAN, EIA screening or scoping for it exists on the Argyll and Bute portal as of 30 Jul 2026. The only consent is 20/00229/PP (approved 15 May 2020) for one Class 4 data-storage building, with lawful commencement certified via 25/00445/CLAWU (28 Mar 2025). That small consented element alone might merit M3, but it is not the announced project; the campus itself is M0 with M1 features (land control, AI Growth Zone bid, initial £15m raise).", "verification_level": "verified", "local_authority": "Argyll and Bute Council", "region": "Argyll and Bute", "first_public_date": "2025-05-30", "anticipated_construction_start": "Developer states first (2020-consented) building operational by 2026 subject to funding; no dates for main campus", "anticipated_operational_date": "Developer claim: 500 MW operational by 2030 (AI Growth Zone bid); unverified", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "phases": [{"phase_name": "Consented 2020 building (data storage, Class 4)", "phase_number": 0, "description": "Single building permitted under 20/00229/PP; developer-stated first connection of 6 MW; developer anticipated operational 2026 subject to funding", "status": "consented", "source_ids": ["src-ab-20-00229-pp", "src-ab-25-00445-clawu", "src-add-aigz-application"]}, {"phase_name": "Phase 1 scale-up to 100 MW", "phase_number": 1, "status": "announced", "source_ids": ["src-add-aigz-application", "src-sambanova-argyll-pr"]}, {"phase_name": "Growth to 600 MW", "phase_number": 2, "description": "Developer projects 500 MW operational by 2030", "status": "announced", "source_ids": ["src-add-aigz-application"]}, {"phase_name": "Full build-out 2 GW+", "phase_number": 3, "description": "Long-term vision of up to 10 GW connectivity supporting 2-3 GW active capacity with triple redundancy", "status": "announced", "source_ids": ["src-add-aigz-application", "src-sambanova-argyll-pr"]}], "latest_development": {"date": "2026-05-06", "headline": "Argyll/SambaNova sovereign AI inference cloud launched — but hosted across multiple undisclosed existing UK data centres, not at Killellan, which 'remains under development'", "source_ids": ["src-bebeez-launch-2026"]}, "unknowns": ["No planning application, PAN, EIA screening or scoping for the main 74 ha campus has been located; it is unknown whether or when one will be submitted", "Dimensions/floor area of the consented 2020 building not extracted from portal documents (reported elsewhere as a single ~70x20 m building); portal documents tab not itemised", "Whether the UK Government has designated (or shortlisted) Killellan as an AI Growth Zo