ne — no government confirmation found", "The nature and enforceability of SambaNova's commitment beyond a marketing partnership and a three-year exclusivity agreement with AIH", "Identity of investors behind AIH's £15m raise and status of the further £100m / €2bn fund-raising", "Actual grid connection status with SPEN — only a developer-stated 6 MW application and a £5.31m budget quote for a 20 MW 33 kV connection are evidenced, both from the developer's own bid", "Ownership relationships between Argyll Infrastructure Holdings Ltd (inc. Nov 2025), Argyll Data Development Ltd and Argyll Energy Development Ltd — no PSC/group accounts reviewed", "Source of the £15bn figure and reconciliation with the £6bn and £5.3bn figures in the developer's own May 2025 bid", "South Cowal Community Council's position; content of the 6 public comments on 20/00229/PP", "Which quarry polygon exactly corresponds to the 184-acre site (boundary not published in accessible form)"]}, "site": {"site_name": "Killellan Farm, Toward", "address": "Killellan Farm, Toward, Dunoon, Argyll and Bute", "postcode": "PA23 7UJ", "settlement": "Toward (Cowal peninsula, south of Dunoon)", "latitude": 55.877, "longitude": -5.02, "location_precision": "approximate", "boundary_precision": "red_line_official", "site_area_m2": {"value": 744600, "min": 744600, "max": 752700, "unit": "m2", "state": "developer_stated", "claimant": "Argyll Data Development Ltd (184 acres / 74 ha); APRS says 186 acres", "notes": "Developer 'currently holds access to approximately 184 acres within this designated area'; remainder owned by 'a high-net-worth individual'. Bid says full build-out could extend to 400 acres of infrastructure.", "source_ids": ["src-add-aigz-application", "src-aprs-argyll-dc"]}, "greenfield_brownfield": "mixed", "current_land_use": "Working sand and gravel quarry (~20 ha, operated by Cowal Sand and Gravel Ltd since 2006) plus farmland at Killellan Farm", "previous_land_use": "Farmland and quarrying; press links the wider area to the former Ardyne Point oil-rig construction yard near Toward", "nearest_settlements": ["Toward", "Innellan", "Dunoon", "Rothesay (across the Firth on Bute)"], "land_notes": "Coordinates are an approximate placement of Killellan Farm/quarry area between Toward and Ardyne, from OSM features; no red-line boundary has been published, so no boundary.geojson is provided. Site access stated as via the Killellan Farm entrance from the A815. Developer describes the site as 'industrially zoned'; APRS describes it as brownfield and farmland. Note the place-name: council and developer records use 'Killellan' (Toward, Cowal); 'Killean' is a different settlement in Kintyre — APRS's use of 'Killean' is a variant/erroneous spelling. Official red-line area (Spatial Hub, planning application boundary): 0.4 ha; previously recorded 74.5 ha (developer-stated campus); difference -99.4%. CORROBORATION, not a discrepancy: the only official red line at Killellan encloses ~0.4 ha - the single small data-storage building consented in 2020 (20/00229/PP). The 74.5 ha figure is the promoted campus, which has no application. The official geometry is direct documentary support for the finding that the multi-gigawatt claim rests on one small consent.", "source_ids": ["src-add-aigz-application", "src-ab-20-00229-pp", "src-aprs-argyll-dc", "src-dcd-oil-rig-2025"], "display_point": [-5.0294, 55.88017272727273], "display_point_offset_m": 684}, "capacity_claims": [{"capacity_type": "grid_import", "value_mw": 20, "state": "developer_stated", "applicable_date": "2025-05-30", "claimant": "Argyll Data Development Ltd (AI Growth Zone bid)", "confidence": "low", "notes": "Bid states the site 'currently benefits from existing infrastructure capable of supporting up to 20 MW of operation'. A separate SPEN budget quote in the bid describes a 20 MW connection at 33 kV (16.8 km of cable, £5.31m + VAT). Not independently verified.", "source_ids": ["src-add-aigz-application"]}, {"capacity_type": "connection_application", "value_mw": 6, "state": "developer_stated", "applicable_date": "2025-05-30", "claimant": "Argyll Data Development Ltd", "confidence": "low", "notes": "Bid states a formal application has been submitted for the initial connection to power the first building at 6 MW. No independent grid-register confirmation located.", "source_ids": ["src-add-aigz-application"]}, {"capacity_type": "first_phase", "minimum_mw": 100, "maximum_mw": 600, "state": "developer_stated", "applicable_date": "2025-10-23", "phase": "Phase 1 (marketing)", "claimant": "Argyll Data Development / SambaNova joint press release", "confidence": "low", "preferred": true, "preferred_rationale": "The 100-600 MW range is the developers' own most-repeated figure; treated as the canonical marketing claim while noting no planning or grid evidence supports capacity beyond single-digit MW", "notes": "No planning application exists for any of this capacity; only consent is one small 2020 building.", "source_ids": ["src-sambanova-argyll-pr", "src-add-aigz-application"]}, {"capacity_type": "ultimate_buildout", "value_mw": 2000, "state": "developer_stated", "applicable_date": "2025-10-23", "claimant": "Argyll Data Development / SambaNova", "confidence": "low", "notes": "'Potential to ultimately exceed 2 GW at full build-out'. The AI Growth Zone bid adds a 'long-term vision' of up to 10 GW of total connectivity supporting 2-3 GW of active capacity with triple redundancy — aspirational, no supporting infrastructure evidence.", "source_ids": ["src-sambanova-argyll-pr", "src-add-aigz-application"]}, {"capacity_type": "ultimate_buildout", "minimum_mw": 1000, "maximum_mw": 2000, "state": "reported", "claimant": "APRS (campaign characterisation: '1000MW hyperscale data centre scaling to 2000MW')", "confidence": "low", "notes": "Campaign restatement of developer claims; recorded to preserve the differing framing.", "source_ids": ["src-aprs-argyll-dc"]}, {"capacity_type": "onsite_generation", "value_mw": 2000, "state": "developer_stated", "applicable_date": "2025-05-30", "claimant": "Argyll Data Development Ltd / CorPower Ocean", "confidence": "low", "notes": "Ambition for a 2 GW wave energy array with CorPower Ocean; the CorPower Pre-FEED document in the bid describes a 600 MW project off the west coast near Islay, phased 30 MW (2029), 60 MW (2030), 120 MW (2031), remainder to 2033. Wave energy at this scale is unprecedented (CorPower's technology is at pre-FEED/FEED stage). On-site wind, solar and vanadium-flow battery storage also claimed, unquantified.", "source_ids": ["src-add-aigz-application", "src-sambanova-argyll-pr"]}], "energy_estimates": [{"scenario_name": "Developer renewable/island-mode claim", "estimate_type": "developer", "renewable_claim_percent": 100, "matching_method": "onsite", "onsite_generation": "Claimed mix of on-site/dedicated wind, wave (CorPower Ocean array off the west coast near Islay — 600 MW pre-FEED, 2 GW ambition), solar, biogas/waste-to-energy (per Aug 2025 press), with vanadium-flow battery storage (Invinity) and a private-wire network enabling 'island mode'", "demand_flexibility": "Microgrid with grid-balancing and use of curtailed renewables claimed", "methodology": "Marketing/bid statements; no energy model, PPA or consent for any generation asset published. Target power price stated at ~£0.05/kWh.", "state": "developer_stated", "confidence": "low", "notes": "The dedicated wave array central to the 100% renewable claim relies on pre-commercial technology (CorPower C4 at pre-FEED/FEED stage) and would itself require marine licensing not yet applied for. SambaNova SN40L systems claimed to use ~one-tenth the power of GPU systems, air-cooled (no liquid cooling).", "source_ids": ["src-add-aigz-application", "src-sambanova-argyll-pr", "src-dcd-oil-rig-2025"]}], "economic_claims": [{"claim_category": "capital_expenditure", "value": 15000000000, "unit": "gbp", "geographic_scope": "Killellan campus / Scotland", "claimant": "Argyll Data Development / SambaNova press release (also attributed to AIH in Aug 2025 press)", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "£15bn 'projected total investment' at full build-out. Conflicts with the developer's own May 2025 bid (£6bn projected investment; £5.3bn construction capex). No financing evidence beyond a £15m initial raise.", "source_ids": ["src-sambanova-argyll-pr", "src-dcd-oil-rig-2025", "src-bebeez-launch-2026"]}, {"claim_category": "capital_expenditure", "value": 6000000000, "unit": "gbp", "geographic_scope": "Scotland's digital economy", "claimant": "Argyll Data Development Ltd (AI Growth Zone bid, May 2025)", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'A projected £6 billion investment'. Same document elsewhere estimates total construction capex at ~£5.3bn, of which ~£2bn to local/regional supply chains. The later £15bn figure is 2.5x this; no reconciliation published.", "source_ids": ["src-add-aigz-application"]}, {"claim_category": "gva", "value": 312000000, "unit": "gbp_per_year", "geographic_scope": "Scotland", "period": "10-year construction phase (£3.12bn total)", "claimant": "Argyll Data Development Ltd (AI Growth Zone bid)", "methodology": "Not disclosed", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "source_ids": ["src-add-aigz-application"]}, {"claim_category": "gva", "value": 734000000, "unit": "gbp_per_year", "geographic_scope": "Scottish economy", "claimant": "Argyll/SambaNova press release (Oct 2025)", "methodology": "Not disclosed", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Conflicts with the £312m/yr figure in the developer's own May 2025 bid; period and basis unstated.", "source_ids": ["src-sambanova-argyll-pr"]}, {"claim_category": "peak_construction_workforce", "value": 2000, "unit": "jobs", "geographic_scope": "Unstated", "period": "'2,000+ annual construction jobs' over the build", "claimant": "Argyll/SambaNova press release", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Direct/indirect split not stated; recorded as peak/annual construction workforce claim.", "source_ids": ["src-sambanova-argyll-pr"]}, {"claim_category": "direct_operational_jobs", "value": 1200, "unit": "jobs", "geographic_scope": "Unstated", "claimant": "Argyll/SambaNova press release ('1,200 permanent positions')", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Direct/indirect status not stated by claimant; classified as direct operational on the plain reading of 'permanent positions', unverified.", "source_ids": ["src-sambanova-argyll-pr"]}, {"claim_category": "direct_operational_jobs", "value": 30, "value_max": 150, "unit": "jobs", "geographic_scope": "AIH company (Dunoon and Perth sites)", "period": "30 initially, 150 within two years", "claimant": "Argyll Infrastructure Holdings (via Scottish Business News, Dec 2025)", "binding_status": "commitment_stated", "state": "reported", "confidence": "medium", "notes": "Same coverage claims up to 2,000 indirect UK jobs (unclassified methodology).", "source_ids": ["src-sbn-aih-investment"]}], "planning_cases": [{"reference": "20/00229/PP", "planning_authority": "Argyll and Bute Council", "application_type": "full_application", "description": "Erection of building for data storage purposes (Class 4), Killellan Farm, Toward, Dunoon PA23 7UJ. Applicant Mr R Mitchell; agent Cliff Denovan, Dunoon. Local delegated decision; no EIA requested. This single-building permission is the only planning consent underpinning the marketed 'Killellan AI Growth Zone'.", "submission_date": "2020-02-06", "validation_date": "2020-02-06", "decision_date": "2020-05-15", "decision": "approved", "decision_notes": "Portal records 'Application Approved' and a permission expiry date of 15 May 2023; commencement subsequently certified as lawful under 25/00445/CLAWU. 6 public comments and 7 constraints are listed on the portal; contents not itemised here.", "eia_required": false, "representations": {"notes": "Portal shows 6 comments on the application; support/objection split not extracted."}, "official_url": "https://publicaccess.argyll-bute.gov.uk/online-applications/applicationDetails.do?activeTab=summary&keyVal=Q58Q2XCHMZQ00", "last_checked_at": "2026-07-30", "source_ids": ["src-ab-20-00229-pp"]}, {"reference": "25/00445/CLAWU", "planning_authority": "Argyll and Bute Council", "application_type": "other", "description": "Certificate of lawful use/development (existing): material operations in respect of lawful commencement of implementation of planning permission 20/00229/PP. Applicant Mr R Mitchell. Confirms works were begun so the 2020 permission has been implemented and cannot lapse — obtained days after submission, two months before the AI Growth Zone bid.", "submission_date": "2025-03-20", "validation_date": "2025-03-21", "decision_date": "2025-03-28", "decision": "approved", "official_url": "https://publicaccess.argyll-bute.gov.uk/online-applications/applicationDetails.do?activeTab=summary&keyVal=STDU0QCHGEK00", "last_checked_at": "2026-07-30", "source_ids": ["src-ab-25-00445-clawu"]}, {"reference": null, "planning_authority": "Argyll and Bute Council", "application_type": "other", "description": "Main campus (100-600 MW / 2 GW+ on ~74 ha): NO planning application, proposal of application notice (PAN), EIA screening or scoping request located on the Argyll and Bute Public Access portal as of 30 July 2026. A portal search for the Killellan Farm address returns only 20/00229/PP and 25/00445/CLAWU. The developer's AI Growth Zone bid states that, upon designation, 'a comprehensive masterplan' would be submitted to the UK Government and Argyll and Bute Council — i.e. the developer itself confirms no masterplan application has yet been made.", "decision": "pending", "decision_notes": "Recorded to make the claims-vs-consent gap explicit; this is the largest such gap in the dataset.", "last_checked_at": "2026-07-30", "source_ids": ["src-ab-20-00229-pp", "src-add-aigz-application", "src-aprs-argyll-dc"]}], "organisations": [{"name": "Argyll Data Development Ltd", "role": "developer", "company_number": "SC759203", "jurisdiction": "Scotland", "website": "https://argylldev.com", "ownership_summary": "Private company incorporated 17 Feb 2023, registered at Killellan Farm. Active directors: Peter Griffiths (executive chairman), Robert Lyle Mitchell (landowner/farmer), Brian Michael Bowen. Two directors appointed Aug 2024 resigned 1 Apr 2026.", "confidence": "high", "notes": "Lead promoter of the Killellan AI Growth Zone bid and SambaNova partnership. A very small SPV-scale company, not an established data centre developer.", "source_ids": ["src-ch-argyll-data-development", "src-add-aigz-application"]}, {"name": "Argyll Energy Development Ltd", "role": "developer", "company_number": "SC759139", "jurisdiction": "Scotland", "ownership_summary": "Private company incorporated 16 Feb 2023, registered at Killellan Farm; directors Peter Griffiths and Robert Lyle Mitchell.", "confidence": "high", "notes": "Co-promoter responsible for the energy strand of the AI Growth Zone bid.", "source_ids": ["src-ch-argyll-energy-development", "src-add-aigz-application"]}, {"name": "Argyll Infrastructure Holdings Limited (AIH)", "role": "investor", "company_number": "SC870385", "jurisdiction": "Scotland", "ownership_summary": "Incorporated 17 Nov 2025 in Dunoon. Press describes AIH as the funding vehicle: £15m initial raise (Dec 2025), £100m in negotiation, €2bn target with European Guarantee Services and Ocorian AIFM (Luxembourg). Press claims AIH was 'founded in 2023', contradicted by the Companies House incorporation date.", "beneficial_owner_public": null, "confidence": "medium", "notes": "Holds a stated three-year exclusivity agreement with SambaNova; relationship to the two 2023 development companies not established from filings.", "source_ids": ["src-ch-argyll-infrastructure-holdings", "src-sbn-aih-investment", "src-dcd-oil-rig-2025"]}, {"name": "SambaNova Systems", "role": "technology_partner", "jurisdiction": "United States (Palo Alto, CA)", "website": "https://sambanova.ai", "confidence": "high", "notes": "October 2025 'strategic partnership' to deliver a renewable-powered sovereign AI inference cloud using SN40L (and later SN50) systems. This is a partnership/exclusivity and equipment-order arrangement, not a commitment to build or fund the Killellan campus; the cloud launched in May 2026 runs from other undisclosed UK data centres. SambaNova raised $350m Series E in early 2026.", "source_ids": ["src-sambanova-argyll-pr", "src-sbn-aih-investment", "src-bebeez-launch-2026"]}, {"name": "Robert Lyle Mitchell (via Cowal Sand & Gravel Ltd.)", "role": "landowner", "company_number": "SC266441", "jurisdiction": "Scotland", "ownership_summary": "The AI Growth Zone bid states surface and mineral rights are held by Mr Robert Mitchell; Cowal Sand & Gravel Ltd. (inc. 2004, registered at Killellan Farm, SIC 08120 sand/gravel pits) operates the quarry and made quarry applications. Mitchell was the applicant for 20/00229/PP and 25/00445/CLAWU and is a director of both Argyll development companies.", "confidence": "high", "source_ids": ["src-ch-cowal-sand-gravel", "src-add-aigz-application", "src-ab-20-00229-pp"]}, {"name": "Schneider Electric", "role": "consultant", "confidence": "medium", "notes": "Named consortium partner in the AI Growth Zone bid (microgrid design, UPS/cooling, EcoStruxure). Level of contractual commitment not disclosed.", "source_ids": ["src-add-aigz-application"]}, {"name": "Lenovo", "role": "technology_partner", "confidence": "medium", "notes": "Named consortium partner in the bid (HPC systems). Level of contractual commitment not disclosed; not mentioned in the later SambaNova announcements.", "source_ids": ["src-add-aigz-application"]}, {"name": "CorPower Ocean", "role": "technology_partner", "confidence": "medium", "notes": "Preferred wave-energy partner; Pre-FEED for a 600 MW wave array off the west coast near Islay, with a stated 2 GW ambition. Technology at pre-commercial stage.", "source_ids": ["src-add-aigz-application"]}, {"name": "Invinity Energy Systems", "role": "technology_partner", "confidence": "medium", "notes": "Vanadium flow battery supplier named in the bid.", "source_ids": ["src-add-aigz-application"]}, {"name": "Suir Engineering", "role": "contractor", "confidence": "medium", "notes": "Named engineering partner (hyperscale M&E track record).", "source_ids": ["src-add-aigz-application"]}, {"name": "Commsworld", "role": "consultant", "confidence": "medium", "notes": "Fibre connectivity partner; letter in the bid proposes two diverse 100Gb waves, requiring new fibre builds Kilchattan Bay-Rothesay (~8 miles) and Innellan exchange to the site (~6 miles, landowner permissions needed) — i.e. the site currently lacks diverse high-capacity fibre.", "source_ids": ["src-add-aigz-application"]}, {"name": "Argyll and Bute Council", "role": "planning_authority", "confidence": "high", "notes": "Named in the bid as a local governance partner; also the planning authority. No formal council position on the campus located.", "source_ids": ["src-ab-20-00229-pp", "src-add-aigz-application"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot", "confidence": "high", "notes": "Campaigns against hyperscale data centres in rural Scotland; maintains a page on this project (under the name 'Killean') highlighting the absence of a planning application for the 74 ha site, and runs a 'Stop the Hyperscale AI Data Centres' petition.", "source_ids": ["src-aprs-argyll-dc"]}], "community": {"summary": "No formal consultation exists because no application for the main campus has been made. The principal public scrutiny to date comes from APRS, which profiles the project (as 'Killean') in its national campaign against hyperscale AI data centres and highlights the absence of any planning application for the 74 ha site. The relevant community council is South Cowal Community Council (consultee on the 2020 application, which drew 6 public comments); no stated position from it on the campus was located. The developer claims strong local interest and education partnerships (Dunoon Grammar School, Argyll and Bute education team, University of Strathclyde).", "principal_concerns": [{"concern": "Scale of claims (1,000-2,000 MW) versus a single small 2020 consent; no visible planning application for the AI Growth Zone site", "raised_by": "APRS", "source_ids": ["src-aprs-argyll-dc"]}, {"concern": "Cumulative national concerns about hyperscale data centres: energy demand, grid, climate emissions and lack of mandatory EIA — APRS petitions for a moratorium", "raised_by": "APRS ('Stop the Hyperscale AI Data Centres' petition)", "source_ids": ["src-aprs-argyll-dc"]}], "claimed_local_benefits": [{"benefit": "Waste heat reuse for vertical farming, aquaculture and district heating", "claimant": "Argyll Data Development / SambaNova", "binding_status": "aspirational", "source_ids": ["src-sambanova-argyll-pr", "src-add-aigz-application"]}, {"benefit": "Skills and education partnerships with Dunoon Grammar School and University of Strathclyde; local jobs and supply-chain spend (~£2bn claimed regionally)", "claimant": "Argyll Data Development Ltd", "binding_status": "aspirational", "source_ids": ["src-add-aigz-application"]}], "stakeholder_positions": [{"stakeholder": "Action to Protect Rural Scotland", "stakeholder_type": "campaign_group", "position": "Opposed; calls for a halt to hyperscale AI data centres pending mandatory EIA and national impact assessment; flags the Killellan claims-vs-consent gap", "source_ids": ["src-aprs-argyll-dc"]}], "campaign_groups": ["Action to Protect Rural Scotland (APRS)"], "notes": "APRS page content was captcha-blocked at retrieval and is cited from search excerpts. Local press/community council minutes not located; follow-up suggested."}, "grid": {"network_operator": "SP Energy Networks (SPEN)", "connection_status": "application", "requested_import_capacity_mw": {"value": 6, "unit": "MW", "state": "developer_stated", "claimant": "Argyll Data Development Ltd", "notes": "Bid states a formal application has been submitted for a 6 MW initial connection for the first building. Not independently confirmed in any grid register.", "source_ids": ["src-add-aigz-application"]}, "connection_voltage_kv": 33, "reinforcement_required": true, "evidence_basis": "Developer's AI Growth Zone bid only (May 2025): existing site infrastructure 'up to 20 MW'; SPEN budget estimate for a 20 MW 33 kV connection at £5.31m + VAT requiring 16.8 km of 400 mm2 cable; claim of a 'planned and confirmed grid power upgrade' achievable in 12-18 months; long-term options canvassed with SSEN, SPEN and Eclipse Power (IDNO), including a claimed local 2 GW offshore wind project. None verified from network-operator sources.", "notes": "The developer explicitly positions the site as not dependent on grid connection at scale, claiming 'island mode' operation via on-site wave/wind/solar and vanadium-flow storage. The gap between a 6 MW application plus 20 MW quote and the 2 GW-10 GW connectivity vision is unexplained. Fibre is a parallel constraint: Commsworld letter shows diverse connectivity requires two new fibre builds (Kilchattan Bay-Rothesay ~8 miles; Innellan exchange-site ~6 miles).", "source_ids": ["src-add-aigz-application"]}}, {"project": {"slug": "larbert-glenbervie", "canonical_name": "Larbert Data Centre Campus (Glenbervie)", "display_name": "Larbert Data Centre Campus", "aliases": [{"alias": "Glenbervie", "alias_type": "place_name", "source_ids": ["src-falkirk-portal-p260237", "src-apatura-news-submission"]}, {"alias": "Larbert AI Data Campus", "alias_type": "marketing_name", "source_ids": ["src-apatura-consult-project"]}, {"alias": "Larbert AI Energy Campus", "alias_type": "marketing_name", "source_ids": ["src-apatura-consult-project"]}, {"alias": "Apatura Plean data centre (predecessor site)", "alias_type": "former_name", "source_ids": ["src-dcd-relocation"]}], "summary": "Proposed 300 MW AI data centre campus by Apatura (applicant Apatura DC Project 5 Ltd) on ~55 acres of Scottish Enterprise-owned land at Glenbervie Business Park, Bellsdyke Road/Stirling Road, Larbert, Falkirk. Full application P/26/0237/FUL validated by Falkirk Council on 4 June 2026; two data centre buildings totalling 128,863 m2 at 25 m height plus an 11,500 m2 substation. Developer claims ~£1bn investment and first power 2028; the application drew ~6,700 objections by the July 2026 consultation close. 'Larbert' and 'Glenbervie' are the same campus — the scheme was relocated from Plean (Stirling) to Glenbervie, Larbert in October 2025.", "project_type": "hyperscale", "status": "pending", "status_source_ids": ["src-falkirk-portal-p260237"], "maturity_level": "M2", "maturity_explanation": "Full planning application P/26/0237/FUL received 29 May 2026 and validated 4 June 2026 by Falkirk Council; status 'Awaiting decision' as of 30 July 2026. Not yet consented.", "verification_level": "verified", "local_authority": "Falkirk Council", "region": "Forth Valley", "first_public_date": "2025-10-21", "anticipated_construction_start": "2027 (developer consultation timeline; site remediation from Q3 2026)", "anticipated_operational_date": "First power 2028 (developer press release); operations commence 2029 (developer consultation timeline)", "last_verified_at": "2026-09-03", "next_review_at": "2026-09-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-08-14", "headline": "Police Scotland's consultation response anticipated substantial opposition and recommended robust security; more than 100 people attended a 13 August protest, which APRS described as drawing hundreds", "source_ids": ["src-guardian-larbert-protest-2026", "src-aprs-larbert-protest-2026"]}, "unknowns": ["Exact site area in the red-line boundary (55 acres per developer press release vs 'around 50 acres' in consultation material) — application drawings not retrieved", "Split of the 1,300+ claimed operational jobs between direct on-site roles and indirect/supply-chain roles, and the methodology/consultant behind the figures", "Fuel storage volume and exact rating of the 200 reported backup diesel generators (planning documents not retrieved)", "Water demand figures (annual/daily volumes) for the closed-loop cooling system", "Whether any district-heating off-taker, network operator or funding has been identified for the 'district heat ready' commitment", "Formal grid connection contract details (capacity, voltage, connection date) beyond developer statements of an accepted 'Gate 2 compliant' offer at Denny substation", "Whether the application is EIA development and whether an EIA Report was submitted (STV reports a 52-document environmental impact assessment, unverified against the portal)", "Committee/pre-determination hearing dates", "Terms of Apatura's land arrangement with Scottish Enterprise (option, missives, lease)"], "related_project_slugs": ["jawcraig", "ravenscraig"]}, "site": {"site_name": "Glenbervie Business Park / land northeast of Glenbervie Nursery", "address": "Land to the northeast of Glenbervie Nursery, Stirling Road (Glenbervie Business Park, Bellsdyke Road), Larbert", "settlement": "Larbert", "latitude": 56.04, "longitude": -3.835, "location_precision": "approximate", "boundary_precision": "red_line_official", "site_area_m2": {"value": 222577, "unit": "m2", "state": "developer_stated", "claimant": "Apatura", "notes": "55 acres per Apatura press release (converted); consultation site describes 'around 50 acres of mainly vacant grassland'. Red-line area not verified.", "source_ids": ["src-apatura-news-submission", "src-apatura-consult-project"]}, "gross_floor_area_m2": {"value": 128863, "unit": "m2", "state": "reported", "claimant": "SPICe (from application documents)", "notes": "Two data centre buildings; excludes the 11,500 m2 electricity substation.", "source_ids": ["src-spice-data-centres"]}, "max_building_height_m": {"value": 25, "max": 28, "unit": "m", "state": "reported", "claimant": "SPICe (from application documents)", "notes": "25 m building height with flues extending to 28 m.", "source_ids": ["src-spice-data-centres"]}, "number_of_buildings": {"value": 2, "unit": "buildings", "state": "reported", "claimant": "SPICe (from application documents)", "notes": "Two data centre buildings plus an 11,500 m2 electricity substation and associated facilities.", "source_ids": ["src-spice-data-centres"]}, "greenfield_brownfield": "unknown", "current_land_use": "Mainly vacant grassland beside Glenbervie Business Park, allocated for business and industry use in the local development plan (developer description)", "nearest_settlements": ["Larbert", "Stenhousemuir", "Denny"], "land_notes": "Land reported to be owned by Scottish Enterprise. Site is south of the M876. Objectors state the site is close to housing, a care home (reported ~20 m away), a nursery and Forth Valley Royal Hospital; distances not verified against application drawings. The scheme was relocated here from agricultural land near Plean, Stirling (~3 miles away) in October 2025. Coordinates are an approximate placement of the Glenbervie Business Park area, not taken from a plan.", "source_ids": ["src-falkirk-portal-p260237", "src-apatura-news-submission", "src-apatura-consult-project", "src-dcd-relocation", "src-stv-fears", "src-deadline-news-objections"], "display_point": [-3.843847222222222, 56.03203333333333], "display_point_offset_m": 1038}, "capacity_claims": [{"capacity_type": "grid_import", "value_mw": 300, "state": "developer_stated", "claimant": "Apatura", "applicable_date": "2026-06-09", "confidence": "high", "preferred": true, "preferred_rationale": "Consistent across the application description on the Falkirk Council portal ('300MW Demand Utility Capacity'), developer material and journalism.", "notes": "Application description on the portal is 'Construction of an AI Data Centre with 300MW Demand Utility Capacity'. Whether 300 MW is IT load or total grid import is not stated; treated as demand/grid import.", "source_ids": ["src-falkirk-portal-p260237", "src-apatura-news-submission"]}, {"capacity_type": "backup_generation", "value_mw": null, "state": "reported", "claimant": "STV News (from application/consultation material)", "confidence": "medium", "notes": "200 emergency backup diesel generators with a 48-hour fuel supply, tested monthly/quarterly/annually. Aggregate MW rating not disclosed.", "source_ids": ["src-stv-fears"]}, {"capacity_type": "battery_storage", "value_mw": null, "state": "developer_stated", "claimant": "Apatura", "confidence": "medium", "notes": "Campus would connect to Apatura's separately consented battery energy storage (BESS) site about two miles to the north; that BESS is a separate project and its MW rating is not part of this application.", "source_ids": ["src-apatura-news-submission", "src-datacentrenews"]}], "energy_estimates": [{"scenario_name": "Developer headline demand", "peak_load_mw": 300, "matching_method": "unstated", "onsite_generation": "200 emergency backup diesel generators with 48-hour fuel supply (reported); connection to separately consented Apatura BESS ~2 miles north", "methodology": "Developer states 300MW 'demand utility capacity' with grid connection at Denny substation; claims of 'maximising use of renewable electricity' and using otherwise-curtailed renewable energy are marketing statements without a published matching method, PPA or hourly-matching evidence.", "estimate_type": "developer", "state": "developer_stated", "confidence": "medium", "notes": "No annual GWh, load factor or PUE figures located. Campaigners note 300MW is a large share of Scottish peak demand (Larbert plus Auchtertool = 900MW, described as just under a quarter of Scotland's peak demand).", "source_ids": ["src-falkirk-portal-p260237", "src-apatura-news-submission", "src-stv-fears", "src-stv-deadline", "src-datacentrenews"]}], "water_estimates": [{"cooling_type": "closed_loop_liquid", "cooling_description": "Developer states a closed-loop cooling system designed to minimise water use; waste heat capture with a 'district heat ready' design. No water volumes, WUE, initial fill, source (potable vs reclaimed) or discharge details located in retrieved material.", "closed_loop": true, "estimate_type": "developer", "state": "developer_stated", "confidence": "low", "notes": "Closed-loop claim reported by STV from application/consultation material and echoed in developer 'green data centre' messaging; not independently verified against the application's water/drainage documents (not retrieved).", "source_ids": ["src-stv-fears", "src-datacentrenews"]}], "economic_claims": [{"claim_category": "capital_expenditure", "value": 1000000000, "unit": "gbp", "geographic_scope": "Scotland", "claimant": "Apatura", "methodology": "Described as 'almost £1 billion of direct investment in Scotland'; methodology not published.", "binding_status": "aspirational", "state": "developer_stated", "confidence": "medium", "notes": "Rounded headline figure ('almost £1bn').", "source_ids": ["src-apatura-news-submission", "src-futurescot"]}, {"claim_category": "total_jobs_unspecified", "value": 5000, "unit": "jobs", "geographic_scope": "unstated", "period": "construction phase (per year)", "claimant": "Apatura", "methodology": "Stated as 'more than 5,000 jobs a year during construction'; direct/indirect split, FTE basis and consultant not published in retrieved material.", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Phrased 'jobs a year', suggesting job-years or annual average workforce rather than distinct posts; category unresolved.", "source_ids": ["src-apatura-news-submission", "src-projectscot"]}, {"claim_category": "total_jobs_unspecified", "value": 1300, "unit": "jobs", "geographic_scope": "unstated (Scotland implied)", "period": "operational", "claimant": "Apatura", "methodology": "Stated as 'more than 1,300 long-term skilled jobs once operational'; direct vs indirect/induced split not published. Typical hyperscale campuses employ far fewer direct on-site staff, so this likely includes wider/supply-chain employment — unverified.", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "source_ids": ["src-apatura-news-submission", "src-futurescot"]}, {"claim_category": "direct_operational_jobs", "value": 500, "unit": "jobs", "geographic_scope": "local (Falkirk area)", "period": "operational", "claimant": "Apatura", "methodology": "Stated as 'more than 500 of those long-term roles would be local, with a predicted average annual salary of £56,000'. Described as local roles within the 1,300 total; whether all are direct on-site employment is not stated.", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Categorised as the closest available proxy for direct local employment; treat with caution — the developer does not use the word 'direct'.", "source_ids": ["src-apatura-news-submission", "src-datacentrenews"]}], "planning_cases": [{"reference": "P/26/0237/FUL", "planning_authority": "Falkirk Council", "application_type": "full_application", "description": "Construction of an AI Data Centre with 300MW Demand Utility Capacity and Car Parking, Landscaping, Roads, Access and Associated Works — Land to the northeast of Glenbervie Nursery, Stirling Road, Larbert", "submission_date": "2026-05-29", "validation_date": "2026-06-04", "consultation_deadline": "2026-07-02", "decision": "pending", "eia_required": null, "representations": {"objections": 6719, "support": 80, "as_of_date": "2026-07-03", "notes": "Deadline News reported 6,833 comments (6,820 public: 6,719 objections, 80 support) shortly after the 2 July 2026 consultation close; the portal showed 7,130 comments on 30 July 2026 as late submissions continued. STV reports the council accepts submissions after the statutory 21-day deadline and that a pre-determination hearing will be required before a planning committee/full council decision."}, "official_url": "https://edevelopment.falkirk.gov.uk/online/simpleSearchResults.do?action=firstPage&searchType=Application&searchCriteria.reference=P/26/0237/FUL", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-10-21", "event_type": "pre_application", "title": "Scheme relocated from Plean (Stirling) to Glenbervie, Larbert; pre-planning application lodged", "description": "DCD reported Apatura moved its planned 300MW campus from agricultural land near Plean to land at Glenbervie Business Centre, Larbert, ~3 miles away, lodging a pre-planning application.", "source_ids": ["src-dcd-relocation"]}, {"event_date": "2025-10-28", "event_type": "consultation", "title": "First public consultation event, Glenbervie House", "source_ids": ["src-apatura-news-submission", "src-apatura-consult-project"]}, {"event_date": "2025-11-27", "event_type": "consultation", "title": "Second public consultation event, Glenbervie House", "source_ids": ["src-apatura-news-submission", "src-apatura-consult-project"]}, {"event_date": "2026-05-29", "event_type": "submission", "title": "Full planning application received by Falkirk Council", "source_ids": ["src-falkirk-portal-p260237"]}, {"event_date": "2026-06-04", "event_type": "validation", "title": "Application validated", "source_ids": ["src-falkirk-portal-p260237"]}, {"event_date": "2026-07-02", "event_type": "consultation_close", "title": "Statutory public comment period closed", "source_ids": ["src-stv-deadline", "src-deadline-news-objections"]}], "source_ids": ["src-falkirk-portal-p260237", "src-deadline-news-objections", "src-stv-fears", "src-aprs-planning-statement-pdf"]}], "organisations": [{"name": "Apatura DC Project 5 Ltd", "role": "applicant", "jurisdiction": "UK", "confidence": "medium", "notes": "Named as applicant for P/26/0237/FUL in press reporting of the application; company number not verified against Companies House in this session.", "source_ids": ["src-deadline-news-objections"]}, {"name": "Apatura", "role": "developer", "website": "https://apatura.energy", "ownership_summary": "Scottish renewable energy and data centre developer; states 1.6GW+ of confirmed grid connections across its pipeline. CEO Giles Hanglin.", "confidence": "high", "source_ids": ["src-apatura-news-submission", "src-datacentrenews"]}, {"name": "Scottish Enterprise", "role": "landowner", "jurisdiction": "Scotland", "ownership_summary": "Scotland's national economic development agency; reported owner of the ~55-acre Glenbervie site, which is allocated for business and industry use. A Scottish Enterprise spokesperson (Victoria Carmichael) welcomed the proposal's 'ambition and scale'. Transaction terms with Apatura not disclosed.", "confidence": "medium", "source_ids": ["src-apatura-news-submission", "src-futurescot", "src-datacentrenews"]}, {"name": "Falkirk Council", "role": "planning_authority", "confidence": "high", "source_ids": ["src-falkirk-portal-p260237"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot", "notes": "Lodged formal objection arguing the proposal is contrary to the development plan and environmental information is inadequate; calls for a moratorium on hyperscale AI data centres in Scotland.", "confidence": "high", "source_ids": ["src-aprs-objection"]}, {"name": "Say No To Larbert Data Centre", "role": "community_group", "notes": "Resident-organised campaign (Facebook group); organised public meeting on 25 June 2026 and objection drives.", "confidence": "medium", "source_ids": ["src-stv-fears"]}, {"name": "Stop Climate Chaos Scotland", "role": "campaign_group", "notes": "Reported among groups raising concerns about the proposal.", "confidence": "medium", "source_ids": ["src-stv-fears"]}], "community": {"summary": "The application attracted one of the largest public responses recorded on Falkirk Council's portal: about 6,700 objections against 80 messages of support by the 2 July 2026 consultation close, rising to more than 7,100 comments in late-July reporting. An APRS coalition letter published on 23 August recorded 7,020 objections uploaded to the portal as at 22 August; the figures may reflect different cut-offs or categories. Organised opposition includes Say No To Larbert Data Centre, The Inches and Kinnaird Village Residents Association and Larbert Residents Association, alongside APRS and Stop Climate Chaos Scotland. A Change.org petition was recorded at 5,402 signatures on 22 August and displayed 5,884 when checked on 3 September. More than 100 people attended a protest on 13 August, while APRS described the attendance as hundreds. Police Scotland's consultation response anticipated substantial public opposition and recommended robust site security. Apatura and Scottish Enterprise present the scheme as major inward investment with jobs and green-design commitments.", "principal_concerns": [{"concern": "Proximity to sensitive uses — objectors state the site is close to housing, a nursery and Forth Valley Royal Hospital, and reportedly only ~20 m from a care home", "raised_by": "Residents / campaigners (reported)", "source_ids": ["src-deadline-news-objections", "src-stv-fears"]}, {"concern": "Air quality and noise from 200 emergency backup diesel generators (campaigners compare emissions to '106,000 idling diesel cars' during testing)", "raised_by": "Residents / campaign groups", "developer_response": "Apatura states generators are for emergency backup only with periodic testing, and that the campus is designed to green-charter standards.", "source_ids": ["src-stv-fears"]}, {"concern": "Scale of electricity demand (300MW; combined with Auchtertool, Fife, 900MW — just under a quarter of Scottish peak demand) and possible impact on energy prices", "raised_by": "Campaigners / APRS", "source_ids": ["src-stv-deadline", "src-stv-fears", "src-deadline-news-objections"]}, {"concern": "Adequacy of consultation and of environmental information; complexity of a 52-document environmental submission; APRS argues the proposal is contrary to the development plan and calls for a moratorium on hyperscale AI data centres", "raised_by": "APRS; residents", "source_ids": ["src-aprs-objection", "src-stv-fears", "src-deadline-news-objections"]}, {"concern": "Water use and pressure concerns (drawing on reported experience near US data centres)", "raised_by": "Residents (reported)", "developer_response": "Apatura states a closed-loop cooling system will minimise water use.", "source_ids": ["src-stv-fears"]}], "claimed_local_benefits": [{"benefit": "More than 5,000 construction jobs a year and 1,300+ long-term operational jobs (500+ local at ~£56,000 average salary)", "claimant": "Apatura", "binding_status": "aspirational", "source_ids": ["src-apatura-news-submission"]}, {"benefit": "'District heat ready' design offering potential future heat supply to local homes/businesses; no off-taker, network or funding identified", "claimant": "Apatura", "binding_status": "aspirational", "source_ids": ["src-stv-fears", "src-datacentrenews"]}, {"benefit": "Almost £1bn of direct investment in Scotland", "claimant": "Apatura", "binding_status": "aspirational", "source_ids": ["src-apatura-news-submission"]}], "stakeholder_positions": [{"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Formal objection: contrary to development plan, inadequate environmental information; seeks refusal and a national moratorium on hyperscale AI data centres.", "source_ids": ["src-aprs-objection"]}, {"stakeholder": "Say No To Larbert Data Centre", "stakeholder_type": "resident_group", "position": "Opposed; organised objection drives, a public meeting on 25 June 2026 and the 13 August protest.", "source_ids": ["src-stv-fears", "src-guardian-larbert-protest-2026", "src-aprs-larbert-protest-2026", "src-changeorg-larbert-2026"]}, {"stakeholder": "The Inches and Kinnaird Village Residents Association", "stakeholder_type": "resident_group", "position": "Opposed; signed the community-campaign coalition letter calling for a moratorium on hyperscale AI data-centre decisions pending national safeguards.", "date": "2026-08-23", "source_ids": ["src-aprs-community-letter-2026"]}, {"stakeholder": "Larbert Residents Association", "stakeholder_type": "resident_group", "position": "Opposed; signed the community-campaign coalition letter calling for a moratorium on hyperscale AI data-centre decisions pending national safeguards.", "date": "2026-08-23", "source_ids": ["src-aprs-community-letter-2026"]}, {"stakeholder": "Stop Climate Chaos Scotland", "stakeholder_type": "campaign_group", "position": "Raised concerns about the proposal.", "source_ids": ["src-stv-fears"]}, {"stakeholder": "Scottish Enterprise", "stakeholder_type": "government", "position": "Supportive as landowner/economic agency: 'Scotland welcomes the ambition and scale' (Victoria Carmichael).", "date": "2026-06-09", "source_ids": ["src-datacentrenews"]}, {"stakeholder": "Police Scotland", "stakeholder_type": "statutory_consultee", "position": "Its consultation response anticipated 'a great deal of public opposition' and recommended robust security against protest-related disruption or vandalism. This was operational advice rather than an objection on the planning merits.", "date": "2026-08-14", "source_ids": ["src-guardian-larbert-protest-2026", "src-aprs-larbert-protest-2026"]}], "campaign_groups": ["Say No To Larbert Data Centre", "The Inches and Kinnaird Village Residents Association", "Larbert Residents Association", "Action to Protect Rural Scotland (APRS)", "Stop Climate Chaos Scotland"], "consultation_deadline": "2026-07-02", "notes": "All objection, comment and petition totals are point-in-time figures. The 7,020 figure is APRS's count of objections uploaded to the portal as at 22 August 2026; earlier press described more than 7,100 comments in late July, so the categories may not be like-for-like. Change.org totals are self-reported and volatile: 5,402 signatures were recorded in the coalition letter as at 22 August and 5,884 were displayed when the petition was checked on 3 September. The council reportedly continues to accept late representations. A pre-determination hearing is reportedly required before decision."}, "grid": {"network_operator": "SP Energy Networks / SP Transmission area (inferred from Denny substation location; operator not named in retrieved material)", "connection_status": "offer", "requested_import_capacity_mw": {"value": 300, "unit": "MW", "state": "developer_stated", "claimant": "Apatura", "notes": "Application description is '300MW Demand Utility Capacity'.", "source_ids": ["src-falkirk-portal-p260237", "src-apatura-news-submission"]}, "nearby_substation": "Denny substation", "evidence_basis": "Developer statements only: consultation timeline shows 'grid offer accepted' Q2 2025; press material cites 'confirmed grid connections' to Denny substation described as 'Gate 2 compliant', within 1.6GW+ of confirmed connections across Apatura's pipeline. No NESO/TEC register entry, connection agreement or voltage was independently verified.", "reinforcement_required": null, "notes": "Site also claimed to connect to Apatura's consented BESS ~2 miles north. Connection status recorded as 'offer' on the basis of the developer's 'grid offer accepted' statement; 'contracted'/'gate_2' status not independently confirmed.", "source_ids": ["src-apatura-consult-project", "src-apatura-news-submission", "src-futurescot", "src-datacentrenews"]}}, {"project": {"slug": "meygen-caithness", "canonical_name": "MeyGen tidal-powered data centre, Caithness", "display_name": "MeyGen data centre (Mey, Caithness)", "aliases": [{"alias": "World's first ocean-powered data centre", "alias_type": "marketing_name", "source_ids": ["src-proactive-simec-datacentre-2019"]}, {"alias": "MeyGen (Invest Highland opportunity)", "alias_type": "marketing_name", "source_ids": ["src-invest-highland-data-centres"]}], "summary": "SIMEC Atlantis Energy (now SAE Renewables) announced in 2019 a 'world's first ocean-powered' hyperscale data centre in Caithness, supplied by private wire from an expanded MeyGen tidal array, targeting operation by 2024. An EIA screening request for a data centre at Mey (20/01258/SCRE) was decided by Highland Council in March 2020, but no application followed and the original timeline lapsed. The 20+ ha SAE-owned greenfield site is now marketed by Invest Highland as an investment opportunity; SAE's current planning activity at Mey is a 300 MW battery storage scheme.", "project_type": "hyperscale", "status": "strategic_opportunity", "status_source_ids": ["src-invest-highland-data-centres", "src-planit-highland-20-01258-scre"], "maturity_level": "M1", "maturity_explanation": "A real early-development step is evidenced: EIA screening request 20/01258/SCRE for 'Development of data centre' at Land 500m West of Philips Mains, Mey, decided 2020-03-25 — consistent in place and timing with the SIMEC Atlantis MeyGen data centre announcement. No planning application, PAN or scoping has followed in six years; the site is now marketed as an opportunity, so M1 reflects the highest evidenced stage of a currently dormant proposal.", "verification_level": "verified", "local_authority": "The Highland Council", "region": "Highland", "first_public_date": "2019-11-01", "last_verified_at": "2026-07-30", "confidence_overall": "low", "related_project_slugs": ["dounreay"], "latest_development": {"date": "2026-07-30", "headline": "No data centre planning activity since the March 2020 EIA screening; site remains on Invest Highland's opportunity listing while SAE pursues a 300 MW BESS nearby at Mey", "source_ids": ["src-invest-highland-data-centres", "src-jog-mey-bess"]}, "unknowns": ["Applicant named on EIA screening 20/01258/SCRE and whether EIA was required (Highland portal returned 503; details taken from PlanIt aggregate record)", "Whether SAE Renewables still intends a data centre at Mey or has effectively substituted the Mey BESS project on adjacent land", "Identity of the 'major IT companies' reported in 2020 to be near corporate deals; none was ever announced", "Data centre IT load / grid arrangement — only the ~80 MW planned tidal expansion and private-wire concept were reported, never a data centre MW figure", "Exact boundary of the marketed 20+ ha site relative to the screening location", "Why the official application red line (43.0 ha) differs from the previously reported site area (20.0 ha (reported)) - needs a check of the application location plan."]}, "site": {"site_name": "Land west of Philips Mains, Mey", "settlement": "Mey, Caithness", "latitude": 58.6295, "longitude": -3.2196, "location_precision": "approximate", "site_area_m2": {"value": 200000, "unit": "m2", "state": "reported", "claimant": "Invest Highland", "notes": "Marketed as '20+ hectares'; treated as a minimum. Coordinates are the PlanIt point for EIA screening 20/01258/SCRE, near the MeyGen onshore infrastructure and the consented Gills Bay 132kV substation.", "source_ids": ["src-invest-highland-data-centres", "src-planit-highland-20-01258-scre"]}, "greenfield_brownfield": "greenfield", "current_land_use": "Greenfield land per Invest Highland listing; agricultural coastal land near Mey", "nearest_settlements": ["Mey", "Gills Bay", "John o' Groats"], "land_notes": "Owned by Simec Atlantis Energy Ltd (SAE Renewables) per Invest Highland. SAE's Mey BESS (300 MW / 1.2 GWh, s36 application) occupies a 10.7 ha site in the same locality next to the approved Gills Bay substation. Official red-line area (Spatial Hub, planning application boundary): 43.0 ha; previously recorded 20.0 ha (reported); difference +115%. The official red line for screening 20/01258/SCRE encloses ~43.0 ha against ~20 ha reported. Unresolved; both figures retained.", "source_ids": ["src-invest-highland-data-centres", "src-planit-highland-20-01258-scre", "src-jog-mey-bess"], "boundary_precision": "red_line_official"}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": null, "state": "not_disclosed", "claimant": "SIMEC Atlantis Energy / Invest Highland", "notes": "No IT load or grid import figure for the data centre itself has ever been published; the proposal was described only as 'hyperscale'.", "source_ids": ["src-proactive-simec-datacentre-2019", "src-invest-highland-data-centres"]}, {"capacity_type": "onsite_generation", "value_mw": 80, "state": "developer_stated", "claimant": "SIMEC Atlantis Energy", "applicable_date": "2019-11-01", "notes": "Planned ~80 MW additional MeyGen tidal capacity (consented seabed lease) intended to supply the data centre by private wire, within a 'virtual power plant' with nearby wind farms. This is generation capacity, not data centre load.", "source_ids": ["src-proactive-simec-datacentre-2019", "src-renewablesnow-atlantis-datacentre-update"]}], "planning_cases": [{"reference": "20/01258/SCRE", "planning_authority": "The Highland Council", "application_type": "eia_screening", "description": "Request for EIA Screening Opinion — Development of data centre, Land 500M West of Philips Mains, Mey. Attribution to the SIMEC Atlantis MeyGen data centre proposal is inferred from location and timing; the applicant name could not be confirmed because the council portal was unavailable (HTTP 503) at retrieval.", "submission_date": "2020-03-13", "decision_date": "2020-03-25", "decision": "other", "decision_notes": "PlanIt records app_state 'Permitted' (screening opinion issued); whether EIA was required is not stated in the aggregate record.", "eia_required": null, "official_url": "https://wam.highland.gov.uk/wam/applicationDetails.do?keyVal=Q7CGAQIH09K00&activeTab=summary", "last_checked_at": "2026-07-30", "source_ids": ["src-planit-highland-20-01258-scre", "src-highland-wam-20-01258-scre"]}], "organisations": [{"name": "Simec Atlantis Energy Ltd (now SAE Renewables)", "role": "landowner", "website": "https://saerenewables.com", "notes": "Stated by Invest Highland as owner of the 20+ ha marketed site; also the MeyGen tidal array owner and originator of the 2019 data centre proposal.", "confidence": "medium", "source_ids": ["src-invest-highland-data-centres", "src-proactive-simec-datacentre-2019"]}, {"name": "SIMEC Atlantis Energy / SAE Renewables", "role": "developer", "valid_from": "2019-11-01", "confidence": "medium", "notes": "Announced and promoted the ocean-powered data centre 2019-2020; no data centre activity attributed to SAE since, and its current Mey planning activity is the 300 MW Mey BESS. Developer role treated as historic/dormant.", "source_ids": ["src-proactive-simec-datacentre-2019", "src-renewablesnow-atlantis-datacentre-update", "src-jog-mey-bess"]}, {"name": "Invest Highland (The Highland Council)", "role": "government", "website": "https://investhighland.com", "notes": "Markets the site as a hyperscale data centre investment opportunity; contact invest@highland.gov.uk.", "source_ids": ["src-invest-highland-data-centres", "src-invest-highland-opportunities"]}, {"name": "The Highland Council", "role": "planning_authority", "source_ids": ["src-planit-highland-20-01258-scre"]}]}, {"project": {"slug": "newhouse-aurelius", "canonical_name": "Aurelius Data Centre (North Lanrigg, Newhouse)", "display_name": "Aurelius (Newhouse, North Lanarkshire)", "aliases": [{"alias": "Aurelius", "alias_type": "marketing_name", "source_ids": ["src-ili-data-centres", "src-bdc-stoics-2025"]}, {"alias": "The Stoics (Aurelius site)", "alias_type": "marketing_name", "source_ids": ["src-ili-data-centres", "src-bdc-stoics-2025"]}, {"alias": "Land at North Lanrigg, Carlisle Road, Cleland ML1 5LT", "alias_type": "place_name", "source_ids": ["src-planit-nlc-25-00989-pan", "src-planit-nlc-26-00595-eiascr"]}, {"alias": "Land at North Lanrigg, Carlisle Road, Motherwell ML1 5SU", "alias_type": "place_name", "source_ids": ["src-pnp-aurelius-exhibition"]}, {"alias": "ILI Aurelius Limited", "alias_type": "spv_name", "source_ids": ["src-ch-ili-aurelius", "src-pnp-aurelius-exhibition"]}], "summary": "Proposed AI-focused hyperscale data centre campus promoted by ILI Group on Green Belt farmland at North Lanrigg, between Newhouse, Cleland, Chapelhall and Holytown in North Lanarkshire, badged at 400MW. The third of ILI's three 'Stoics' sites (with Cato in Fife and Rufus in East Ayrshire) in a claimed £15bn programme. A Proposal of Application Notice (25/00989/PAN) was lodged with North Lanarkshire Council in September 2025, pre-application exhibitions were held in October-November 2025, and an EIA screening opinion request (26/00595/EIASCR, 'Data Centre Campus Including Grid Connection') was lodged in May 2026 and remained undetermined as of late July 2026. No full planning application had been located as of 2026-07-30.", "project_type": "hyperscale", "status": "pre_application", "status_source_ids": ["src-planit-nlc-25-00989-pan", "src-planit-nlc-26-00595-eiascr", "src-aprs-newhouse"], "maturity_level": "M1", "maturity_explanation": "Proposal of Application Notice 25/00989/PAN received by North Lanarkshire Council on 2025-09-12 (PAN 'Comments' decision issued 2025-09-22) with statutory pre-application exhibitions on 2025-10-21 and 2025-11-04; EIA screening opinion request 26/00595/EIASCR received 2026-05-11 and still pending as scraped 2026-07-28 (target decision 2026-08-03). No formal planning application located on the council portal (via PlanIt mirror) as of 2026-07-30, so the project is early development, not a validated application.", "verification_level": "verified", "local_authority": "North Lanarkshire Council", "region": "Lanarkshire", "related_project_slugs": ["cato-auchtertool", "hurlford-rufus", "datavita-dv6"], "first_public_date": "2025-09-12", "anticipated_operational_date": "First Stoics phase targeted online by 2027 at 50-100MW per site (developer/press claim across the three-site programme; not specific to Aurelius)", "last_verified_at": "2026-07-30", "next_review_at": "2026-09-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-05-11", "headline": "EIA screening opinion request 26/00595/EIASCR ('Data Centre Campus Including Grid Connection') lodged with North Lanarkshire Council; undetermined as of late July 2026 with a target decision date of 3 August 2026", "source_ids": ["src-planit-nlc-26-00595-eiascr"]}, "unknowns": ["EIA screening outcome (26/00595/EIASCR target decision date 2026-08-03) — the council portal was unreachable on 2026-07-30 so the three screening documents could not be read", "Named applicant on the PAN and screening request (PlanIt shows 'See source'; applicant address is ILI Group's Hamilton office and the exhibition notice names ILI Aurelius Limited, but the portal record itself could not be opened)", "Red-line site boundary, site area in hectares, building footprints, number of data halls, floor area and heights — no design material located", "Whether the 400MW badge figure is IT load, grid import capacity or a connection application/offer figure, and any grid connection details (operator, voltage, substation, connection date) behind ILI's 'secured grid connection' claim", "Relationship, if any, between the Aurelius campus and ILI's separately reported ~200MW BESS proposal in the North Lanrigg/Newhouse area (the PAN mentions substation but not BESS)", "Site-specific capital cost, construction and operational job numbers with methodology — only network-level Stoics claims exist", "Cooling technology and water demand — nothing published", "Formal community-council or resident-group positions specific to Aurelius (as opposed to the wider North Lanarkshire AI Growth Zone cluster)", "Agricultural land classification of the North Lanrigg land", "Why ILI/press describe the site as Newhouse/Newarthill while the planning address is Cleland — settlement attribution of the site straddles ward/village boundaries"]}, "site": {"site_name": "Land at North Lanrigg, Carlisle Road", "address": "Land at North Lanrigg, Carlisle Road, Cleland, North Lanarkshire", "postcode": "ML1 5LT", "settlement": "Newhouse / Cleland", "latitude": 55.82989, "longitude": -3.92172, "location_precision": "approximate", "boundary_precision": "red_line_official", "greenfield_brownfield": "greenfield", "current_land_use": "Farmland (per APRS description; portal 'Land at North Lanrigg' farm address)", "green_belt": true, "nearest_settlements": ["Newhouse", "Cleland", "Chapelhall", "Holytown", "Newarthill", "Salsburgh"], "land_notes": "Coordinates are the North Lanarkshire Council portal point for EIA screening 26/00595/EIASCR (E 279724, N 661299), mirrored by PlanIt; the PAN point is ~100m north-east. No red-line boundary or site-area figure has been published, so no boundary polygon is recorded. Green Belt status is stated by APRS ('Green Belt farmland at Newhouse between Chapelhall and Holytown') and is consistent with wider reporting that the data centre cluster around the North Lanarkshire AI Growth Zone is 'mainly on green belt land'; it has not been verified against the adopted North Lanarkshire Local Development Plan. The planning address says Cleland; developer/press material places the site at Newhouse or Newarthill — the site lies between these settlements in Fortissat ward. Note the separate HFD Renewables NL data centre PAN (25/01328/PAN) at South Lanridge Farm ~0.9km east: two distinct schemes on similarly named farms.", "source_ids": ["src-planit-nlc-26-00595-eiascr", "src-planit-nlc-25-00989-pan", "src-aprs-newhouse", "src-stv-greengrab-2026", "src-planit-nlc-25-01328-pan-hfd"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": 400, "state": "developer_stated", "applicable_date": "2025-11-04", "claimant": "ILI Group (via press coverage of The Stoics launch and subsequent trade press)", "confidence": "medium", "preferred": true, "preferred_rationale": "The 400MW badge figure appears consistently across developer-derived trade press (DCD, Data Centre Review network breakdown: Cato 600MW + Rufus 540MW + Aurelius 400MW = ~1.5GW) and APRS, but no primary planning or grid document defining what the figure measures has been located.", "notes": "Neither the PAN (25/00989/PAN) nor the EIA screening description states a MW figure. The metric behind 400MW (IT load vs grid import vs connection position) is undisclosed.", "source_ids": ["src-dcd-stoics-2025", "src-dcr-submission", "src-aprs-newhouse", "src-bdc-stoics-2025"]}, {"capacity_type": "first_phase", "value_mw": null, "minimum_mw": 50, "maximum_mw": 100, "state": "developer_stated", "phase": "Phase 1", "claimant": "ILI Group (Stoics launch coverage; applies to each of the three sites, not Aurelius specifically)", "confidence": "low", "notes": "If consented, the first phase of each Stoics site could be operational by 2027 at 50-100MW, per launch coverage.", "source_ids": ["src-dcd-stoics-2025", "src-bdc-stoics-2025"]}, {"capacity_type": "connection_offer", "value_mw": null, "state": "developer_stated", "claimant": "ILI Group", "confidence": "low", "notes": "ILI states each Stoics site 'has secured grid connection'; no MW value, network operator or connection agreement evidence is published for Aurelius. The EIA screening description 'Data Centre Campus Including Grid Connection' suggests grid works within the proposal but gives no figure.", "source_ids": ["src-ili-data-centres", "src-planit-nlc-26-00595-eiascr"]}], "economic_claims": [{"claim_category": "capital_expenditure", "value": 15000000000, "unit": "gbp", "geographic_scope": "All three Stoics sites (Cato, Rufus, Aurelius) combined — not Aurelius alone", "claimant": "ILI Group", "methodology": "Not published", "independently_reviewed": false, "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "£15 billion 'investment' claimed at the Stoics launch (4 Nov 2025) and repeated in later trade press. No per-site breakdown for Aurelius has been published.", "source_ids": ["src-bdc-stoics-2025", "src-dcr-submission"]}, {"claim_category": "peak_construction_workforce", "value": null, "unit": "jobs", "geographic_scope": "All three Stoics sites combined", "period": "construction", "claimant": "ILI Group", "methodology": "Not published", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'Thousands of construction jobs at peak' claimed across the Stoics network; no number, no direct/indirect split, no jobs-vs-job-years definition, no per-site figure for Aurelius.", "source_ids": ["src-ili-data-centres", "src-bdc-stoics-2025"]}, {"claim_category": "direct_operational_jobs", "value": null, "unit": "unstated", "geographic_scope": "All three Stoics sites combined", "period": "operation", "claimant": "ILI Group", "methodology": "Not published", "binding_status": "aspirational", "state": "not_disclosed", "confidence": "low", "notes": "'Long-term, high-value roles in operations and technology' claimed at network level; no number and no categorisation. No Aurelius-specific operational jobs figure located.", "source_ids": ["src-ili-data-centres"]}], "planning_cases": [{"reference": "25/00989/PAN", "planning_authority": "North Lanarkshire Council", "application_type": "pan", "description": "Proposal of Application Notice: Data centre complex including data halls, substation, new road accesses, balancing ponds, security, associated development, landscaping, habitat and biodiversity areas (major application). Land At North Lanrigg, Carlisle Road, Cleland ML1 5LT. Applicant address F.A.O. Simon Munro, 33 Bothwell Road, Hamilton ML3 0AS (ILI Group's registered office).", "submission_date": "2025-09-12", "validation_date": "2025-09-18", "decision_date": "2025-09-22", "decision": "other", "decision_notes": "PAN closed with decision type 'Comments' issued 2025-09-22 (delegated); notice expiry recorded as 2028-09-22. Statutory pre-application exhibitions followed on 2025-10-21 and 2025-11-04 at Salsburgh Community Centre, with comments to the developer invited until 2025-11-26, meaning a formal application could be lodged from roughly early December 2025.", "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/applicationDetails.do?activeTab=summary&keyVal=T2GYF2BA0P100", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-09-12", "event_type": "submission", "title": "PAN 25/00989/PAN received by North Lanarkshire Council", "source_ids": ["src-planit-nlc-25-00989-pan"]}, {"event_date": "2025-09-22", "event_type": "decision", "title": "PAN 'Comments' decision issued (delegated)", "source_ids": ["src-planit-nlc-25-00989-pan"]}, {"event_date": "2025-10-21", "event_type": "consultation_event", "title": "First public exhibition, Salsburgh Community Centre, 3-7pm", "source_ids": ["src-pnp-aurelius-exhibition"]}, {"event_date": "2025-11-04", "event_type": "consultation_event", "title": "Second public exhibition, Salsburgh Community Centre, 3-7pm (same day as the Stoics press launch)", "source_ids": ["src-pnp-aurelius-exhibition", "src-bdc-stoics-2025"]}, {"event_date": "2025-11-26", "event_type": "consultation_deadline", "title": "Deadline for comments/feedback to ILI Aurelius Limited (developer consultation, not formal representations)", "source_ids": ["src-pnp-aurelius-exhibition"]}], "source_ids": ["src-planit-nlc-25-00989-pan", "src-pnp-aurelius-exhibition"]}, {"reference": "26/00595/EIASCR", "planning_authority": "North Lanarkshire Council", "application_type": "eia_screening", "description": "Environmental Impact Assessment Screening Opinion request: 'Data Centre Campus Including Grid Connection', Land At North Lanrigg, Carlisle Road, Cleland ML1 5LT.", "submission_date": "2026-05-11", "validation_date": "2026-06-03", "decision": "pending", "decision_notes": "Status 'Pending Consideration' as scraped by PlanIt on 2026-07-28; target decision date 2026-08-03. Three documents listed on the council portal, which was unreachable on 2026-07-30, so the screening report content could not be reviewed.", "eia_required": null, "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/applicationDetails.do?activeTab=summary&keyVal=TFC7RSBA0EC00", "last_checked_at": "2026-07-30", "source_ids": ["src-planit-nlc-26-00595-eiascr"]}], "organisations": [{"name": "ILI Group (Intelligent Land Investments Group plc)", "role": "developer", "company_number": "SC564296", "jurisdiction": "Scotland", "website": "https://ili-energy.com", "ownership_summary": "Hamilton-based clean energy and infrastructure development company; promoter of The Stoics three-site data centre programme (Cato, Rufus, Aurelius). Historically a developer that takes projects through consent rather than an operator. Registered office 33 Bothwell Road, Hamilton ML3 0AS — the applicant contact address on PAN 25/00989/PAN.", "confidence": "high", "source_ids": ["src-ch-ili-group", "src-ili-data-centres", "src-bdc-stoics-2025", "src-planit-nlc-25-00989-pan"]}, {"name": "ILI Aurelius Limited", "role": "spv", "company_number": "SC825293", "jurisdiction": "Scotland", "ownership_summary": "Private limited company incorporated 9 October 2024, registered at ILI Group's office (33 Bothwell Road, Hamilton ML3 0AS); SIC 41201 construction of commercial buildings. Named as the party giving the statutory public-exhibition notice for the North Lanrigg site; the applicant name on the PAN itself is not visible via the PlanIt mirror.", "beneficial_owner_public": null, "confidence": "high", "notes": "PSC/officer detail not captured. Greig Templeton (Planning Manager, gt@ili-energy.com) was the consultation contact; Simon Munro was the named PAN contact at the Hamilton address.", "source_ids": ["src-ch-ili-aurelius", "src-pnp-aurelius-exhibition", "src-planit-nlc-25-00989-pan"]}, {"name": "North Lanarkshire Council", "role": "planning_authority", "jurisdiction": "Scotland", "confidence": "high", "source_ids": ["src-planit-nlc-25-00989-pan", "src-planit-nlc-26-00595-eiascr"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot", "confidence": "high", "notes": "National charity running a Scotland-wide data centres campaign; tracks the Aurelius proposal ('ILI Aurelius, Newhouse') and, with the Woodhall Faskine and Palacecraig Conservation Group, has called for a combined assessment of all data centre developments around the North Lanarkshire AI Growth Zone.", "source_ids": ["src-aprs-newhouse", "src-aprs-agz-transparency"]}], "community": {"summary": "Statutory pre-application consultation ran in autumn 2025: two public exhibitions at Salsburgh Community Centre (21 October and 4 November 2025) with developer feedback invited until 26 November 2025. No Aurelius-specific community council position, petition or objection count has been located — the proposal has not yet reached a formal application stage where representations to the council are possible. Wider community and campaign concern exists about the cluster of data centre proposals around the North Lanarkshire AI Growth Zone (Chapelhall/Newhouse/Cleland area), voiced by APRS and the Woodhall Faskine and Palacecraig Conservation Group, focused on green-belt loss, energy demand and fragmented piecemeal applications.", "principal_concerns": [{"concern": "Cumulative loss of Green Belt farmland and habitats to multiple data centre schemes in the Chapelhall/Newhouse area, assessed piecemeal rather than as a whole", "raised_by": "APRS and Woodhall Faskine and Palacecraig Conservation Group (area-level, not Aurelius-specific)", "source_ids": ["src-stv-greengrab-2026", "src-aprs-agz-transparency"]}, {"concern": "High energy consumption and grid pressure, and doubts that job numbers promised by data centre developers will materialise", "raised_by": "APRS and local campaigners (area-level)", "source_ids": ["src-stv-greengrab-2026"]}], "stakeholder_positions": [{"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Tracks Aurelius as a 400MW proposal on Green Belt farmland; with the Woodhall Faskine and Palacecraig Conservation Group has written to North Lanarkshire Council and the UK and Scottish Governments calling for a combined plan/assessment of all AI Growth Zone-linked developments.", "source_ids": ["src-aprs-newhouse", "src-aprs-agz-transparency"]}], "campaign_groups": ["Action to Protect Rural Scotland (APRS)", "Woodhall Faskine and Palacecraig Conservation Group (area-level AI Growth Zone concerns)"], "planning_authority_contact": "North Lanarkshire Council eplanning portal (https://eplanning.northlanarkshire.gov.uk/online-applications/)", "notes": "Developer consultation contact was Greig Templeton, Planning Manager, ILI (gt@ili-energy.com, 01698 891 352). Comments made to the developer during the PAN consultation are not formal representations to the council; formal representations become possible only once an application is lodged. No Aurelius-specific resident campaign group was found (unlike Rufus and Cato, which both have organised opposition)."}, "grid": {"connection_status": "unknown", "requested_import_capacity_mw": {"value": 400, "unit": "MW", "state": "developer_stated", "claimant": "ILI Group (badge figure from Stoics launch coverage; metric undefined)", "confidence": "low", "notes": "No grid connection application, offer or agreement document has been located; 400MW is the project badge figure and its metric (import vs IT load) is undisclosed.", "source_ids": ["src-dcd-stoics-2025", "src-dcr-submission"]}, "evidence_basis": "Developer statement only: ILI's website says each Stoics site 'has secured grid connection'. The EIA screening request is described as 'Data Centre Campus Including Grid Connection', implying grid infrastructure within the proposal, but no network operator, voltage, substation, connection date or NESO/Ofgem record has been identified for Aurelius.", "notes": "The PAN description includes an on-site substation. The area DNO is SP Energy Networks (SP Distribution) but no source confirms the connection route. Test the 400MW claim against the eventual screening report/application documents and NESO connections-queue data.", "source_ids": ["src-ili-data-centres", "src-planit-nlc-26-00595-eiascr", "src-planit-nlc-25-00989-pan"]}}, {"project": {"slug": "ochiltree", "canonical_name": "Ochiltree (Creoch Farm) Data Centre Campus", "display_name": "Ochiltree / Creoch Farm data centre campus", "aliases": [{"alias": "Apatura Ochiltree", "alias_type": "marketing_name", "source_ids": ["src-aprs-ochiltree"]}, {"alias": "Land South of Creoch Farm, Ochiltree, Cumnock", "alias_type": "place_name", "source_ids": ["src-planit-ea-25-0003-eiascr"]}, {"alias": "Apatura DC Project 12", "alias_type": "spv_name", "source_ids": ["src-bebeez-dcd-ochiltree-2025", "src-ch-apatura-dc12"]}], "summary": "Proposed data centre campus of up to 200MW IT load on c.24.5 ha of agricultural land south of Creoch Farm, Ochiltree, near Cumnock, East Ayrshire, immediately north of the former Killoch Colliery. Developer Apatura (via SPV Apatura DC Project 12 Ltd) requested an EIA screening opinion in June 2025; East Ayrshire Council determined on 14 July 2025 that EIA is required. Flexible layout of one or more 1-2 storey buildings totalling c.45,000 sqm, rooftop solar, a new on-site substation and an underground cable connection to Killoch Substation less than 0.5 km away. A screening request for a separate/precursor 200MW BESS adjacent to Killoch was made in January 2025. No PAN, scoping request or planning application had been identified as of 30 July 2026.", "project_type": "unknown", "status": "pre_application", "status_source_ids": ["src-planit-ea-25-0003-eiascr", "src-ea-eplanning-25-0003-eiascr"], "maturity_level": "M1", "maturity_explanation": "EIA screening request submitted 2025-06-03 and determined 2025-07-14 (EIA required) — early development stage. No Proposal of Application Notice, EIA scoping request or planning application located on the East Ayrshire register via PlanIt as of 2026-07-30.", "verification_level": "verified", "local_authority": "East Ayrshire Council", "region": "Ayrshire", "first_public_date": "2025-06-03", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2025-07-14", "headline": "East Ayrshire Council issued screening opinion: EIA required for the proposed data centre campus (25/0003/EIASCR)", "source_ids": ["src-planit-ea-25-0003-eiascr", "src-aprs-ochiltree"]}, "unknowns": ["Whether a Proposal of Application Notice (PAN) has been or will be submitted — none found on the register to 2026-07-30", "Whether the January 2025 200MW BESS screening (25/0002/S36SCR, Land Adjacent Killoch) was made by Apatura or another party — journalism links it to the same site but the register scrape does not name the applicant", "Grid connection contractual status at Killoch Substation (application/offer/gate status) — only developer 'grid-secured' portfolio marketing located", "IT load vs grid import basis of the 200MW figure", "Cooling method and water demand — not disclosed", "Jobs, investment and community benefit figures — none published for this site", "End user / operator — developer states none confirmed", "Exact red-line boundary — screening plan not accessible (portal 503, APRS mirror captcha-blocked)"]}, "site": {"site_name": "Land South of Creoch Farm, Ochiltree", "address": "Land South of Creoch Farm, Ochiltree, Cumnock", "postcode": "KA18 2QH", "settlement": "Ochiltree", "latitude": 55.4571, "longitude": -4.4129, "location_precision": "approximate", "boundary_precision": "none", "site_area_m2": {"value": 245000, "unit": "m2", "state": "developer_stated", "claimant": "Apatura (screening request, as reported)", "confidence": "medium", "notes": "24.5 hectares", "source_ids": ["src-bebeez-dcd-ochiltree-2025", "src-aprs-ochiltree"]}, "building_footprint_m2": {"value": 45000, "unit": "m2", "state": "developer_stated", "claimant": "Apatura (screening request, as reported)", "confidence": "medium", "notes": "c.45,000 sqm total footprint; flexible layout of one or more one-to-two storey buildings", "source_ids": ["src-bebeez-dcd-ochiltree-2025", "src-aprs-ochiltree"]}, "greenfield_brownfield": "greenfield", "current_land_use": "Agricultural land", "previous_land_use": "Agricultural; site lies immediately north of the former Killoch Colliery (NCB pithead/washery complex closed as a mine in the 1980s; latterly a depot and washery site). The colliery land itself hosts separate BESS and other proposals but is outside the reported data centre site.", "nearest_settlements": ["Ochiltree", "Coalhall", "Cumnock"], "land_notes": "Coordinates are approximate: APRS gives 55.457124, -4.412888 for the site; the council portal record point (via PlanIt) is 55.460976, -4.409163. Both fall between Creoch Farm and the former Killoch Colliery off the A70/Creoch Road, c.5 km west of Cumnock. Red-line boundary not obtained, so no boundary.geojson is published. Cumulative energy development context: Westport BESS (150MW, RES) north of Killoch Colliery and a 200MW BESS screening adjacent to Killoch (Jan 2025).", "source_ids": ["src-aprs-ochiltree", "src-planit-ea-25-0003-eiascr", "src-bebeez-dcd-ochiltree-2025", "src-westport-screening-opinion"]}, "capacity_claims": [{"capacity_type": "it_load", "value_mw": 200, "state": "developer_stated", "applicable_date": "2025-06-03", "claimant": "Apatura DC Project 12 Ltd (EIA screening request, as reported by DCD/BeBeez and APRS)", "confidence": "medium", "preferred": true, "preferred_rationale": "Figure appears in the EIA screening request itself (reported verbatim by trade press and campaign mirror of the document); no conflicting figure located.", "notes": "Described as up to 200MW IT load across one or more one-to-two storey buildings, c.45,000 sqm footprint. Screening document itself not directly obtained (portal 503; mirror captcha-blocked).", "source_ids": ["src-bebeez-dcd-ochiltree-2025", "src-aprs-ochiltree", "src-ea-eplanning-25-0003-eiascr"]}, {"capacity_type": "battery_storage", "value_mw": 200, "state": "reported", "applicable_date": "2025-01-23", "claimant": "Unnamed applicant, Section 36 screening 25/0002/S36SCR (Land Adjacent Killoch, Ochiltree)", "confidence": "medium", "notes": "Screening opinion request for a proposed 200 MW BESS adjacent to Killoch, routed via the Energy Consents Unit; council response 2025-02-12 was EIA required. DCD reported a 200MW BESS application 'had previously been filed' for the data centre site; applicant attribution to Apatura is not confirmed by the register scrape.", "source_ids": ["src-planit-ea-25-0002-s36scr", "src-bebeez-dcd-ochiltree-2025"]}, {"capacity_type": "onsite_generation", "value_mw": null, "state": "developer_stated", "claimant": "Apatura DC Project 12 Ltd (screening request, as reported)", "confidence": "medium", "notes": "Roof-mounted solar PV proposed; capacity not disclosed.", "source_ids": ["src-bebeez-dcd-ochiltree-2025"]}], "planning_cases": [{"reference": "25/0003/EIASCR", "planning_authority": "East Ayrshire Council", "application_type": "eia_screening", "description": "Request EIA Screening Opinion for a proposed Data Centre Campus development, Land South of Creoch Farm, Ochiltree, Cumnock KA18 2QH. Agent: AAH Consultants (York). Parish Ochiltree; ward Cumnock and New Cumnock.", "submission_date": "2025-06-03", "validation_date": "2025-06-03", "decision_date": "2025-07-14", "decision": "screening_eia_required", "decision_notes": "Delegated decision recorded on the portal as 'EIA required', issued 2025-07-14.", "eia_required": true, "official_url": "https://eplanning.east-ayrshire.gov.uk/online/applicationDetails.do?keyVal=SXN0NFGF05O00&activeTab=summary", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-06-03", "event_type": "submission", "title": "Screening request received and validated", "source_ids": ["src-planit-ea-25-0003-eiascr"]}, {"event_date": "2025-07-14", "event_type": "decision", "title": "Screening opinion issued: EIA required", "source_ids": ["src-planit-ea-25-0003-eiascr", "src-aprs-ochiltree"]}], "source_ids": ["src-ea-eplanning-25-0003-eiascr", "src-planit-ea-25-0003-eiascr"]}, {"reference": "25/0002/S36SCR", "planning_authority": "Scottish Government Energy Consents Unit (consultation with East Ayrshire Council)", "application_type": "eia_screening", "description": "Screening Opinion Request for proposed 200 MW battery energy storage system and associated infrastructure, Land Adjacent Killoch, Ochiltree — Section 36 route via the Energy Consents Unit. Reported in trade press as a precursor BESS filing on/adjacent to the data centre site; applicant not named in the register scrape.", "submission_date": "2025-01-23", "validation_date": "2025-01-23", "decision_date": "2025-02-12", "decision": "screening_eia_required", "eia_required": true, "official_url": "https://eplanning.east-ayrshire.gov.uk/online/applicationDetails.do?keyVal=SQQUKNGF01B00&activeTab=summary", "last_checked_at": "2026-07-30", "source_ids": ["src-planit-ea-25-0002-s36scr", "src-bebeez-dcd-ochiltree-2025"]}], "organisations": [{"name": "Apatura", "role": "developer", "website": "https://apatura.energy/", "ownership_summary": "Energy infrastructure developer founded 2014, focused on large-scale BESS and, since 2024, data centre sites; states a c.10.6GW portfolio of 'grid-secured' projects including c.1.8GW of grid connections targeted at data centres. Data centre effort led by Michael Hunter (ex-Google infrastructure), per trade press.", "confidence": "high", "source_ids": ["src-apatura-website", "src-bebeez-dcd-ochiltree-2025"]}, {"name": "Apatura DC Project 12 Ltd", "role": "spv", "company_number": "16470093", "jurisdiction": "England and Wales", "ownership_summary": "Private limited company incorporated 2025-05-23, SIC 63110 (data processing, hosting), registered at 3rd Floor 1 Ashley Road, Altrincham WA14 2DT — the shared registered office of Apatura DC Project 1-11 Ltd. Named by trade press as the applicant for the Ochiltree EIA screening request; PSC/parent detail not captured.", "beneficial_owner_public": null, "confidence": "high", "source_ids": ["src-ch-apatura-dc12", "src-bebeez-dcd-ochiltree-2025"]}, {"name": "AAH Consultants", "role": "consultant", "notes": "Planning agent for screening request 25/0003/EIASCR; address 1 Bar Lane, York YO1 6JU per portal record.", "confidence": "medium", "source_ids": ["src-planit-ea-25-0003-eiascr"]}, {"name": "East Ayrshire Council", "role": "planning_authority", "website": "https://eplanning.east-ayrshire.gov.uk/online/", "confidence": "high", "source_ids": ["src-ea-eplanning-25-0003-eiascr"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot/", "notes": "Tracks the proposal on its national data centre campaign map ('Apatura Ochiltree'); no site-specific position statement beyond monitoring located.", "confidence": "high", "source_ids": ["src-aprs-ochiltree"]}], "community": {"summary": "Little site-specific community response has surfaced publicly as of July 2026. The proposal is at EIA screening stage only, before the statutory pre-application consultation that a Proposal of Application Notice would trigger, so no formal representation window has opened. APRS lists the scheme on its national data centre campaign map and mirrors the screening document, but has not published a site-specific position. No Ochiltree Community Council statement, petition or local press coverage of objections was located.", "stakeholder_positions": [{"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Monitoring: tracks 'Apatura Ochiltree' on its data centres campaign map, noting it is a 200MW data centre on farmland next to Killoch Colliery and that an EIA will be required. No explicit objection published on the page.", "source_ids": ["src-aprs-ochiltree"]}], "campaign_groups": ["Action to Protect Rural Scotland (APRS)"], "notes": "Re-check once a PAN is lodged: statutory community consultation (minimum one public event) and Ochiltree/Cumnock community council responses would follow at that stage."}, "grid": {"network_operator": "SP Energy Networks (SPT/SPD area)", "connection_status": "unknown", "requested_import_capacity_mw": {"value": 200, "unit": "MW", "state": "developer_stated", "claimant": "Apatura DC Project 12 Ltd (screening request, as reported)", "confidence": "low", "notes": "200MW is described as IT load; whether a matching grid import connection has been applied for or secured at Killoch is not evidenced by any regulator/NESO record located.", "source_ids": ["src-bebeez-dcd-ochiltree-2025"]}, "nearby_substation": "Killoch Substation (less than 0.5 km southeast of the site)", "evidence_basis": "Screening request as reported by trade press: new on-site substation plus underground cable to Killoch Substation. Apatura corporate marketing claims a c.10.6GW 'grid-secured' portfolio with c.1.8GW targeted at data centres, but no site-specific connection offer, gate status or voltage has been published.", "overlaps_other_project": "Killoch area also hosts the 150MW Westport BESS proposal (RES) and a 200MW BESS screening adjacent to Killoch (25/0002/S36SCR); potential cumulative demand on the same substation.", "notes": "Network operator inferred from location within the SP Energy Networks licence area; not independently confirmed for this connection.", "source_ids": ["src-bebeez-dcd-ochiltree-2025", "src-apatura-website", "src-planit-ea-25-0002-s36scr", "src-planit-ea-25-0001-s36scr"]}}, {"project": {"slug": "pulsant-south-gyle", "canonical_name": "Pulsant Edinburgh campus (SC-1 South Gyle, SC-2, SC-3)", "display_name": "Pulsant Edinburgh (South Gyle campus)", "aliases": [{"alias": "Pulsant South Gyle", "alias_type": "place_name", "source_ids": ["src-dcm-pulsant-sc1"]}, {"alias": "Pulsant Edinburgh Medway", "alias_type": "former_name", "source_ids": ["src-colox-pulsant-medway"]}, {"alias": "ScoLocate", "alias_type": "former_name", "source_ids": ["src-dcm-pulsant-sc1"]}], "summary": "Pulsant operates three interconnected colocation data centres in west Edinburgh (SC-1 at South Gyle plus the nearby SC-2 and SC-3 facilities), treated here as one campus record. Combined advertised power is in the mid-to-high single-digit megawatts; SC-1 alone advertises 3.4 MW IT load with 600+ racks. Pulsant is owned by Antin Infrastructure Partners (since 2021).", "project_type": "colocation", "status": "operating", "status_source_ids": ["src-pulsant-datacentres"], "maturity_level": "M5", "maturity_explanation": "All three facilities are actively marketed as operating colocation sites on Pulsant's own website and third-party directories (Data Center Map, Baxtel) as of July 2026.", "verification_level": "reported", "local_authority": "City of Edinburgh Council", "region": "Edinburgh and Lothians", "last_verified_at": "2026-07-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "unknowns": ["Exact combined campus power (directory figures for SC-1 range from 3.4 MW IT load to 6.6 MW; brief figure of ~9.6 MW combined not independently confirmed)", "Year each facility first opened (SC-1 dates to the ScoLocate era, late 1990s/2000s; not verified)", "Current utilisation and expansion plans for the Edinburgh campus"]}, "site": {"site_name": "Pulsant Edinburgh campus (South Gyle area)", "settlement": "Edinburgh (South Gyle / west Edinburgh)", "latitude": 55.929333, "longitude": -3.293943, "location_precision": "exact", "greenfield_brownfield": "brownfield", "current_land_use": "Operating data centres within an established business/industrial area of west Edinburgh", "land_notes": "Coordinates and address are those of SC-1, the South Gyle facility, which Pulsant and PeeringDB both publish openly (The Clocktower Estate, Flassches Yard, South Gyle Crescent, EH12 9LB). Coordinates derive from the Royal Mail postcode unit centroid returned by the postcodes.io API for the postcode recorded above. PeeringDB independently gives 55.930562, -3.295901 for the same facility, about 150 m away. This record covers a campus of three separate buildings: the point here is SC-1 only. The other two are at different addresses - SC-2 (Medway), 7 Bankhead Medway, Edinburgh EH11 4BY, and SC-3 (Newbridge), 7 Claylands Road, Newbridge, Edinburgh EH28 8LF - per PeeringDB. Note that Data Center Map and PeeringDB disagree on which of the two non-South-Gyle sites is labelled SC-2 versus SC-3. Brownfield: all three sit within established west-Edinburgh business/industrial estates. Earlier snapshots deliberately coarsened this site; that suppression was lifted on 2026-07-30 because all of it is already public.", "source_ids": ["src-dcm-pulsant-sc1", "src-peeringdb-pulsant-sc1", "src-peeringdb-pulsant-sc2", "src-peeringdb-pulsant-sc3", "src-postcodes-io-eh12-9lb", "src-pulsant-sc1-page", "src-pulsant-sc1-specs"], "address": "The Clocktower Estate, Flassches Yard, South Gyle Crescent, Edinburgh", "postcode": "EH12 9LB", "gross_floor_area_m2": {"value": 4648, "unit": "m2", "state": "developer_stated", "claimant": "Pulsant", "confidence": "medium", "notes": "Pulsant's SC-1 page states a total building size of 4,648 m2 and total data hall space of 2,628 m2.", "source_ids": ["src-pulsant-sc1-specs"]}}, "capacity_claims": [{"capacity_type": "it_load", "value_mw": 3.4, "phase": "SC-1", "state": "developer_stated", "claimant": "Pulsant (via Baxtel listing)", "confidence": "medium", "preferred": true, "preferred_rationale": "Matches operator marketing for SC-1 IT load.", "source_ids": ["src-baxtel-pulsant-sc1", "src-pulsant-sc1-page"]}, {"capacity_type": "unspecified", "value_mw": 6.6, "phase": "SC-1", "state": "reported", "claimant": "Data Center Map", "confidence": "low", "notes": "Directory headline figure for SC-1; likely total facility power rather than IT load. Conflicts with 3.4 MW IT figure; both preserved.", "source_ids": ["src-dcm-pulsant-sc1"]}, {"capacity_type": "it_load", "value_mw": 1.0, "phase": "SC-2", "state": "reported", "claimant": "Data Center Map / datacenters.com listings", "confidence": "low", "notes": "Some listings state up to 2 MW customer load for the Medway facility.", "source_ids": ["src-dcm-pulsant-sc2", "src-colox-pulsant-medway"]}, {"capacity_type": "it_load", "value_mw": 1.8, "phase": "SC-3", "state": "reported", "claimant": "Directory listings (Data Center Map lists 1.6 MW; others 1.8 MW IT)", "confidence": "low", "minimum_mw": 1.6, "maximum_mw": 1.8, "source_ids": ["src-dcm-pulsant-sc3"]}], "organisations": [{"name": "Pulsant Limited", "role": "operator", "jurisdiction": "UK", "website": "https://www.pulsant.com", "ownership_summary": "UK colocation/edge operator, 14 UK sites; acquired by Antin Infrastructure Partners in July 2021 from Oak Hill Capital and Scottish Equity Partners.", "confidence": "high", "source_ids": ["src-pulsant-datacentres", "src-antin-pulsant"]}, {"name": "Antin Infrastructure Partners", "role": "parent_company", "jurisdiction": "France", "website": "https://www.antin-ip.com", "ownership_summary": "Infrastructure private-equity firm; owner of Pulsant since July 2021.", "valid_from": "2021-07-26", "confidence": "high", "source_ids": ["src-antin-pulsant"]}]}, {"project": {"slug": "ravenscraig", "canonical_name": "Ravenscraig AI Energy Campus (Motherwell)", "display_name": "Ravenscraig AI Energy Campus", "aliases": [{"alias": "Ravenscraig AI Energy Campus", "alias_type": "marketing_name", "source_ids": ["src-apatura-consult-ravenscraig-project"]}, {"alias": "SevenFourEight", "alias_type": "place_name", "source_ids": ["src-dcd-apatura-ravenscraig"]}, {"alias": "Apatura Ravenscraig", "alias_type": "other", "source_ids": ["src-aprs-ravenscraig"]}, {"alias": "Apatura DC Project 2 Ltd", "alias_type": "spv_name", "source_ids": ["src-publicnoticeportal-pan"]}], "summary": "Proposed 550 MW AI data centre campus with an associated 650 MW battery energy storage system by Apatura (SPV Apatura DC Project 2 Ltd) on roughly 160 acres of remediated brownfield land at the former Ravenscraig steelworks, Motherwell, North Lanarkshire, in partnership with landowner Ravenscraig Ltd (Scottish Enterprise / Wilson Bowden (Barratt) / Tata Steel UK joint venture). Developer claims £3.9bn investment and operations from 2029-2030. Pre-application stage: a Proposal of Application Notice (reported reference 25/00838/PAN) and an EIA screening request (reported reference 25/00556/EIA, screened out as not requiring EIA) were lodged with North Lanarkshire Council in 2025; the planning application, originally targeted for Q4 2025, had not been submitted as of mid-June 2026 and is expected in summer 2026. The BESS is to be consented separately via a Section 36 application to the Scottish Government Energy Consents Unit. The project is distinct from the Lanarkshire AI Growth Zone designated in January 2026, which is delivered by DataVita and CoreWeave.", "project_type": "hyperscale", "status": "pre_application", "status_source_ids": ["src-datacentrenews-larbert", "src-bylines-hyperscale", "src-publicnoticeportal-pan"], "maturity_level": "M1", "maturity_explanation": "PAN lodged and statutory pre-application consultation held in 2025 (public events including 6 October 2025); EIA screening request determined (reported screened out); grid connection offer reportedly accepted June 2025. No planning application had been submitted as of 11 June 2026 per Data Centre News, despite the developer's original Q4 2025 target.", "verification_level": "reported", "local_authority": "North Lanarkshire Council", "region": "Lanarkshire", "related_project_slugs": ["larbert-glenbervie"], "first_public_date": "2025-06-27", "anticipated_construction_start": "2026 (developer consultation timeline: remediation/construction from 2026 subject to consent; slippage likely as application unsubmitted at mid-2026)", "anticipated_operational_date": "2029 (developer consultation timeline) / 'online in 2030' (developer statements to press)", "last_verified_at": "2026-09-03", "next_review_at": "2026-09-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "phases": [{"phase_name": "Eastern site (six data halls)", "phase_number": 1, "description": "Larger plot east of the Ravenscraig masterplan area with six data halls, per developer consultation material.", "status": "pre_application", "source_ids": ["src-apatura-consult-ravenscraig-project"]}, {"phase_name": "Western site (three buildings)", "phase_number": 2, "description": "Western plot with three buildings integrated into the local road network, per developer consultation material.", "status": "pre_application", "source_ids": ["src-apatura-consult-ravenscraig-project"]}, {"phase_name": "Battery energy storage system (650 MW)", "description": "Ancillary BESS to be consented separately via a Section 36 application to the Scottish Government Energy Consents Unit.", "status": "announced", "source_ids": ["src-apatura-consult-ravenscraig-project", "src-publicnoticeportal-pan"]}], "latest_development": {"date": "2026-06-11", "headline": "Planning application still unsubmitted; Apatura says it expects to submit the Ravenscraig application in summer 2026", "source_ids": ["src-datacentrenews-larbert"]}, "unknowns": ["Direct portal verification of the reported references 25/00838/PAN and 25/00556/EIA — the North Lanarkshire ePlanning portal was unreachable from the research environment throughout the session; both references come from secondary sources", "Whether the principal planning application (PPP or full) has been submitted since 11 June 2026, and its reference", "Exact PAN submission date and the council's formal response", "Text of the EIA screening opinion and its date (only a quoted extract via APRS/secondary reporting)", "Consultant and methodology behind the 'independent socio-economic study' cited for GVA/jobs figures, and the reason the claimed figures changed between June 2025 (£1.2bn/£729m GVA, 2,399 jobs) and October 2025 (£766m/£583m GVA, 2,000+ jobs)", "Basis of the Bylines figure of 1,044 permanent jobs and whether it comes from PAN documentation", "Formal grid connection contract details (voltage, connection date, NESO queue position) beyond developer statements of an accepted offer at Wishaw and Newarthill substations", "Whether Ravenscraig will gain any formal AI Growth Zone status — the January 2026 Lanarkshire AIGZ designation names only DataVita/CoreWeave; Apatura's June 2025 AIGZ bid outcome for Ravenscraig is unconfirmed", "Red-line boundary of the two plots (east and west of the masterplan area) — no plan retrieved, so no boundary.geojson produced", "Water/cooling demand — no figures disclosed", "Land agreement terms between Apatura and Ravenscraig Ltd", "Section 36 application status for the 650 MW BESS (600 MW per Bylines) at the Energy Consents Unit"]}, "site": {"site_name": "SevenFourEight, Ravenscraig Regeneration Area (former Ravenscraig steelworks)", "address": "Land at Ravenscraig Regeneration Area, Wishaw, Motherwell", "postcode": "ML1 1NR", "settlement": "Motherwell / Wishaw", "latitude": 55.783, "longitude": -3.949, "location_precision": "approximate", "boundary_precision": "red_line_official", "site_area_m2": {"value": 647500, "unit": "m2", "state": "developer_stated", "claimant": "Apatura", "notes": "Reported as 'approximately 160 acres' (~64.75 ha); red-line boundary not retrieved. Developer consultation material describes plots east and west of the Ravenscraig masterplan area.", "source_ids": ["src-dcd-apatura-ravenscraig", "src-apatura-consult-ravenscraig-project"]}, "number_of_buildings": {"value": 9, "unit": "buildings", "state": "developer_stated", "claimant": "Apatura", "notes": "Six data halls on the eastern site plus three buildings on the western site, per consultation material.", "source_ids": ["src-apatura-consult-ravenscraig-project"]}, "greenfield_brownfield": "brownfield", "current_land_use": "Vacant remediated post-industrial land within the Ravenscraig masterplan regeneration area", "previous_land_use": "Ravenscraig steelworks (closed 1992); described as one of Europe's largest brownfield regeneration sites", "nearest_settlements": ["Motherwell", "Wishaw", "Craigneuk", "New Stevenston", "Carfin"], "land_notes": "The 'SevenFourEight' plot is reported to lie east of the Wishaw Deviation freight railway line within the Ravenscraig masterplan area; consultation material also shows a western plot. Coordinates are an approximate centroid of the eastern Ravenscraig regeneration land, not taken from a red-line plan — precision set accordingly. Land owned by Ravenscraig Ltd (Scottish Enterprise / Wilson Bowden / Tata Steel UK JV).", "source_ids": ["src-dcd-apatura-ravenscraig", "src-apatura-consult-ravenscraig-project", "src-publicnoticeportal-pan", "src-ravenscraig-vision"], "display_point": [-3.943473529411765, 55.788982352941176], "display_point_offset_m": 746}, "capacity_claims": [{"capacity_type": "grid_import", "value_mw": 550, "state": "developer_stated", "applicable_date": "2025-06-27", "claimant": "Apatura", "confidence": "medium", "preferred": true, "preferred_rationale": "Consistent across the developer announcement ('550 megawatts of grid connections'), consultation material, and the statutory pre-application notice wording ('550MW demand utility capacity').", "notes": "Described variously as data centre capacity and as secured grid connection capacity; no independent NESO/SPEN confirmation located.", "source_ids": ["src-apatura-news-ravenscraig", "src-apatura-consult-ravenscraig-project", "src-publicnoticeportal-pan"]}, {"capacity_type": "unspecified", "value_mw": 500, "state": "reported", "applicable_date": "2025-06-30", "claimant": "Data Center Dynamics (headline)", "confidence": "low", "notes": "DCD headline rounds the campus to 500 MW while the body reports 550 MW; retained as a conflicting published figure.", "source_ids": ["src-dcd-apatura-ravenscraig"]}, {"capacity_type": "battery_storage", "value_mw": 650, "state": "developer_stated", "claimant": "Apatura", "confidence": "medium", "preferred": true, "preferred_rationale": "Figure given in the developer's own consultation material; to be consented via a separate Section 36 application to the Energy Consents Unit.", "source_ids": ["src-apatura-consult-ravenscraig-project"]}, {"capacity_type": "battery_storage", "value_mw": 600, "state": "reported", "claimant": "Bylines Network", "confidence": "low", "notes": "Bylines reports a 600 MW battery storage facility, conflicting with the 650 MW in developer material; preserved as a separate claim.", "source_ids": ["src-bylines-hyperscale"]}], "economic_claims": [{"claim_category": "capital_expenditure", "value": 3900000000, "unit": "gbp", "geographic_scope": "Project", "claimant": "Apatura", "binding_status": "aspirational", "state": "developer_stated", "confidence": "medium", "notes": "£3.9bn 'estimated construction cost' per the June 2025 announcement; rounded to '£4 billion' in some press coverage.", "source_ids": ["src-apatura-news-ravenscraig", "src-dcd-apatura-ravenscraig"]}, {"claim_category": "gva", "value": 1200000000, "unit": "gbp", "geographic_scope": "Scotland", "period": "construction (one-off)", "claimant": "Apatura, citing an unnamed 'independent socio-economic study'", "methodology": "Not disclosed; consultant unnamed", "independently_reviewed": null, "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "June 2025 announcement figure. Apparently revised down to £766m by October 2025 (separate entry).", "source_ids": ["src-apatura-news-ravenscraig"]}, {"claim_category": "construction_job_years", "value": 16000, "unit": "job_years", "geographic_scope": "Scotland", "period": "construction", "claimant": "Apatura, citing an unnamed 'independent socio-economic study'", "methodology": "Not disclosed", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "'16,000+ job years across Scotland' — job-years, not jobs.", "source_ids": ["src-apatura-news-ravenscraig"]}, {"claim_category": "gva", "value": 729000000, "unit": "gbp_per_year", "geographic_scope": "Scotland", "period": "operational (annual)", "claimant": "Apatura, citing an unnamed 'independent socio-economic study'", "methodology": "Not disclosed", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "June 2025 figure; October 2025 coverage cites £583m annual GVA instead (separate entry). Also expressed as +0.4% of Scotland's annual GDP.", "source_ids": ["src-apatura-news-ravenscraig"]}, {"claim_category": "total_jobs_unspecified", "value": 2399, "unit": "jobs", "geographic_scope": "Scotland", "period": "operational (long-term)", "claimant": "Apatura, citing an unnamed 'independent socio-economic study'", "methodology": "Stated to combine direct, indirect and induced jobs; split not disclosed", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "June 2025 figure ('2,399 long-term jobs — direct, indirect and induced'); press rounds to 'more than 2,300 jobs'. Classified as unspecified because the direct/indirect/induced split is not published.", "source_ids": ["src-apatura-news-ravenscraig"]}, {"claim_category": "gva", "value": 766000000, "unit": "gbp", "geographic_scope": "Scotland", "period": "construction (one-off)", "claimant": "Apatura (reported)", "binding_status": "modelled", "state": "reported", "confidence": "low", "notes": "October 2025 consultation-stage figure of £766m construction GVA, lower than the £1.2bn claimed in June 2025; no explanation for the revision located.", "source_ids": ["src-scn-consultation"]}, {"claim_category": "gva", "value": 583000000, "unit": "gbp_per_year", "geographic_scope": "Scotland", "period": "operational (annual)", "claimant": "Apatura (reported)", "binding_status": "modelled", "state": "reported", "confidence": "low", "notes": "October 2025 figure of £583m annual GVA, lower than the £729m claimed in June 2025.", "source_ids": ["src-scn-consultation"]}, {"claim_category": "total_jobs_unspecified", "value": 2000, "unit": "jobs", "geographic_scope": "Not stated", "period": "operational", "claimant": "Apatura (reported)", "binding_status": "modelled", "state": "reported", "confidence": "low", "notes": "October 2025 coverage cites 'over 2,000 jobs', vs 2,399 in June 2025. Category split not disclosed.", "source_ids": ["src-scn-consultation"]}, {"claim_category": "direct_operational_jobs", "value": 1044, "unit": "jobs", "geographic_scope": "Not stated", "period": "operational (permanent)", "claimant": "Bylines Network (critical reporting)", "binding_status": "unstated", "state": "reported", "confidence": "low", "notes": "Bylines states 'only 1,044 permanent jobs proposed — a lean return for a project of this scale'. Provenance (possibly PAN documentation) unverified; conflicts with developer totals which include indirect/induced jobs.", "source_ids": ["src-bylines-hyperscale"]}, {"claim_category": "other", "value": 0.4, "unit": "other", "geographic_scope": "Scotland", "period": "operational (annual)", "claimant": "Apatura, citing an unnamed 'independent socio-economic study'", "methodology": "Not disclosed", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "Claim that the campus would add 0.4% to Scotland's annual GDP once operational (value is percent).", "source_ids": ["src-apatura-news-ravenscraig"]}], "planning_cases": [{"reference": "25/00838/PAN", "planning_authority": "North Lanarkshire Council", "application_type": "pan", "description": "Proposal of Application Notice by Apatura DC Project 2 Ltd: 'Erection of an AI Data Centre Campus with a 550MW demand utility capacity with ancillary Battery Energy Storage (to be consented via separate Section 36 application to the ECU), car parking, landscaping, roads, access and associated works', Land at Ravenscraig Regeneration Area, Wishaw, Motherwell ML1 1NR. Reference reported by secondary sources; not verified directly on the portal (portal unreachable from research environment).", "decision": "other", "decision_notes": "PAN reported as raising 'no major impediments'; statutory pre-application consultation held including a public event on 6 October 2025.", "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-10-06", "event_type": "consultation_event", "title": "Public consultation event, Wellbeing Academy, New College Lanarkshire, Motherwell (3pm-8pm)", "description": "Second public exhibition of the Ravenscraig AI Energy Campus proposals; developer reported 75% attendee support at the first event.", "source_ids": ["src-apatura-consult-ravenscraig-event", "src-scn-consultation"]}], "source_ids": ["src-publicnoticeportal-pan", "src-aprs-ravenscraig", "src-bylines-hyperscale", "src-nlc-portal-ravenscraig"]}, {"reference": "25/00556/EIA", "planning_authority": "North Lanarkshire Council", "application_type": "eia_screening", "description": "EIA screening request for the proposed 550 MW data centre campus at Ravenscraig. Reference and outcome reported via APRS and other secondary sources; not verified directly on the portal.", "decision": "screening_eia_not_required", "decision_notes": "Screening opinion reportedly concluded: 'The proposed development is not located on or adjacent to a sensitive area and is unlikely to have significant effects on the environment given the characteristics of the development, location of development and characteristics of potential impact'.", "eia_required": false, "official_url": "https://eplanning.northlanarkshire.gov.uk/online-applications/", "last_checked_at": "2026-07-30", "source_ids": ["src-aprs-ravenscraig", "src-nlc-portal-ravenscraig"]}, {"reference": null, "planning_authority": "North Lanarkshire Council", "application_type": "full_application", "description": "Principal planning application for the data centre campus — NOT YET SUBMITTED. Developer timeline targeted Q4 2025 submission; as of 11 June 2026 Apatura said it expected to submit 'this summer'. No application reference exists yet.", "decision": "pending", "decision_notes": "Entry records the anticipated application only; no submission located as of 2026-07-30.", "last_checked_at": "2026-07-30", "source_ids": ["src-datacentrenews-larbert", "src-apatura-consult-ravenscraig-project"]}, {"reference": null, "planning_authority": "Scottish Government Energy Consents Unit", "application_type": "s36", "description": "Intended Section 36 (Electricity Act 1989) application for the ancillary 650 MW battery energy storage system, to be consented separately from the data centre campus. No application located at the ECU as of 2026-07-30.", "decision": "pending", "last_checked_at": "2026-07-30", "source_ids": ["src-apatura-consult-ravenscraig-project", "src-publicnoticeportal-pan"]}], "organisations": [{"name": "Apatura", "role": "developer", "jurisdiction": "United Kingdom", "website": "https://apatura.energy", "ownership_summary": "Edinburgh- and York-based renewable energy and data centre developer; states it holds 1.6GW+ of confirmed grid connections across central-belt sites (2.4GW Gate 2-compliant in total) and nine data centre locations.", "confidence": "high", "source_ids": ["src-apatura-news-ravenscraig", "src-datacentrenews-larbert"]}, {"name": "Apatura DC Project 2 Ltd", "role": "spv", "ownership_summary": "Special purpose vehicle named as the prospective applicant in the statutory pre-application notice for the Ravenscraig AI Data Centre Campus.", "confidence": "medium", "notes": "Companies House record for this SPV not retrieved during the session.", "source_ids": ["src-publicnoticeportal-pan"]}, {"name": "Ravenscraig Ltd", "role": "landowner", "company_number": "SC192142", "jurisdiction": "Scotland", "website": "https://ravenscraig.co.uk", "ownership_summary": "Joint venture owning the Ravenscraig regeneration site. Persons with significant control (each 25-50% of shares and voting rights): Scottish Enterprise; Wilson Bowden (Ravenscraig) Limited (04199662, part of Barratt); Tata Steel UK Limited. Incorporated 23 December 1998; registered office c/o Brodies LLP, Edinburgh.", "beneficial_owner_public": true, "confidence": "high", "source_ids": ["src-ch-ravenscraig-ltd", "src-ravenscraig-vision"]}, {"name": "Scottish Enterprise", "role": "investor", "jurisdiction": "Scotland", "ownership_summary": "Scotland's economic development agency; PSC of Ravenscraig Ltd (25-50%).", "confidence": "high", "source_ids": ["src-ch-ravenscraig-ltd"]}, {"name": "Wilson Bowden (Ravenscraig) Limited", "role": "investor", "company_number": "04199662", "jurisdiction": "England and Wales", "ownership_summary": "PSC of Ravenscraig Ltd (25-50%); part of the Barratt (Barratt Redrow) group following Barratt's 2007 acquisition of Wilson Bowden.", "confidence": "high", "source_ids": ["src-ch-ravenscraig-ltd"]}, {"name": "Tata Steel UK Limited", "role": "investor", "jurisdiction": "United Kingdom", "ownership_summary": "PSC of Ravenscraig Ltd (25-50%); successor to British Steel/Corus interests in the former steelworks land.", "confidence": "high", "source_ids": ["src-ch-ravenscraig-ltd"]}, {"name": "North Lanarkshire Council", "role": "planning_authority", "jurisdiction": "Scotland", "confidence": "high", "source_ids": ["src-publicnoticeportal-pan", "src-nlc-portal-ravenscraig"]}, {"name": "Scottish Government Energy Consents Unit", "role": "government", "jurisdiction": "Scotland", "notes": "Intended consenting authority for the separate Section 36 BESS application.", "confidence": "medium", "source_ids": ["src-apatura-consult-ravenscraig-project"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "jurisdiction": "Scotland", "website": "https://aprs.scot", "notes": "Tracks and critiques Scottish hyperscale data centre proposals including Ravenscraig; publishes planning references and screening extracts.", "confidence": "medium", "source_ids": ["src-aprs-ravenscraig"]}], "community": {"summary": "Statutory pre-application consultation ran during autumn 2025, with a public event on 6 October 2025 at New College Lanarkshire, Motherwell. The developer reported 75% support among attendees at the first event. Organised opposition is now represented by Ravenscraig Locals against Mega Data Centres, which signed the August 2026 community-campaign coalition letter; national campaign attention also comes from Action to Protect Rural Scotland (APRS) and critical journalism by Bylines Network. An Inkl report published on 19 August said North Lanarkshire Council had apologised after mistakenly passing a resident's telephone details to Apatura, which then called her; the report said the council would investigate. This is a narrow privacy and process issue reported by one secondary source and does not establish the wider planning position. Political figures including Pamela Nash MP have publicly supported the proposal.", "principal_concerns": [{"concern": "Minimal public disclosure of cooling system and water consumption details; no mandatory water reporting", "raised_by": "Bylines Network", "source_ids": ["src-bylines-hyperscale"]}, {"concern": "Lack of specific emissions data and no cumulative assessment of Scotland-wide data centre impacts under NPF4; no agreed definition of a 'green data centre'", "raised_by": "Bylines Network", "source_ids": ["src-bylines-hyperscale"]}, {"concern": "Only 1,044 permanent jobs proposed — 'a lean return for a project of this scale'", "raised_by": "Bylines Network", "source_ids": ["src-bylines-hyperscale"]}, {"concern": "EIA screened out for a 550 MW campus; APRS highlights that Apatura sought screening opinions for all its active sites and Ravenscraig was found not to require EIA", "raised_by": "Action to Protect Rural Scotland", "source_ids": ["src-aprs-ravenscraig"]}, {"concern": "Privacy and consultation-process incident: North Lanarkshire Council reportedly passed a resident's telephone details to Apatura by mistake, after which the developer called her; the council apologised and said it would investigate.", "raised_by": "Affected resident; Planning Democracy (reported)", "source_ids": ["src-inkl-ravenscraig-privacy-2026"]}], "claimed_local_benefits": [{"benefit": "Multi-billion pound investment, jobs and training opportunities attracting people to the area (2,000-2,399 jobs claimed, direct/indirect/induced)", "claimant": "Apatura", "binding_status": "aspirational", "source_ids": ["src-apatura-news-ravenscraig", "src-scn-consultation"]}, {"benefit": "Regeneration of remediated former steelworks land within the Ravenscraig masterplan", "claimant": "Apatura / Ravenscraig Ltd", "binding_status": "unstated", "source_ids": ["src-apatura-news-ravenscraig", "src-ravenscraig-vision"]}], "stakeholder_positions": [{"stakeholder": "Pamela Nash MP (Motherwell, Wishaw and Carluke)", "stakeholder_type": "elected_member", "position": "Supportive: 'Ravenscraig stands ready as a world-class digital and AI hub powered by Scotland's renewables.'", "date": "2025-06-27", "source_ids": ["src-apatura-news-ravenscraig"]}, {"stakeholder": "Russell Wilkie, Director, Ravenscraig Ltd", "stakeholder_type": "business_group", "position": "Supportive: describes the scheme as multi-billion pound investment combining energy, digital infrastructure and regional innovation.", "date": "2025-06-27", "source_ids": ["src-apatura-news-ravenscraig"]}, {"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Critical monitoring of the proposal; publicises the EIA screening-out decision and planning references.", "source_ids": ["src-aprs-ravenscraig"]}, {"stakeholder": "Ravenscraig Locals against Mega Data Centres", "stakeholder_type": "resident_group", "position": "Opposed; signed the community-campaign coalition letter seeking a moratorium on hyperscale AI data-centre decisions pending national safeguards.", "date": "2026-08-23", "source_ids": ["src-aprs-community-letter-2026"]}, {"stakeholder": "North Lanarkshire Council", "stakeholder_type": "council_officer", "position": "An Inkl report said the council admitted mistakenly sharing a resident's telephone details with Apatura, apologised, and would investigate the incident and consider any training implications.", "date": "2026-08-19", "source_ids": ["src-inkl-ravenscraig-privacy-2026"]}, {"stakeholder": "Planning Democracy", "stakeholder_type": "ngo", "position": "Called for a public investigation into the reported privacy incident and for the development process to be paused while it was examined.", "date": "2026-08-19", "source_ids": ["src-inkl-ravenscraig-privacy-2026"]}], "campaign_groups": ["Ravenscraig Locals against Mega Data Centres", "Action to Protect Rural Scotland (APRS)"], "notes": "The 75% attendee-support figure is a developer claim about its own consultation event and has not been independently verified. The privacy incident is reported by Inkl; no primary council statement was located, so the account is explicitly attributed. No community council responses or objection counts exist yet because no planning application has been submitted."}, "grid": {"network_operator": "SP Energy Networks (transmission area; operator not explicitly named in developer material)", "connection_status": "offer", "requested_import_capacity_mw": {"value": 550, "unit": "MW", "state": "developer_stated", "claimant": "Apatura", "applicable_date": "2025-06-27", "confidence": "medium", "notes": "Developer states 550 MW of grid connections are 'confirmed'/'secured' with the offer accepted in June 2025 via NESO.", "source_ids": ["src-apatura-news-ravenscraig", "src-apatura-consult-ravenscraig-project"]}, "nearby_substation": "Wishaw and Newarthill substations (direct connection claimed by developer)", "reinforcement_required": null, "evidence_basis": "Developer statements only (announcement and consultation site: grid offer accepted Q2/June 2025 via NESO; connections at Wishaw and Newarthill). No NESO register, SPEN or Ofgem confirmation located. Apatura separately claims 1.6GW+ confirmed and 2.4GW Gate 2-compliant connections across its portfolio.", "overlaps_other_project": "Bylines notes Ravenscraig plus the DataVita Airdrie AI Growth Zone site together represent over 1,000 MW proposed in North Lanarkshire.", "source_ids": ["src-apatura-news-ravenscraig", "src-apatura-consult-ravenscraig-project", "src-datacentrenews-larbert", "src-bylines-hyperscale"]}}, {"project": {"slug": "south-gyle", "canonical_name": "South Gyle Green Data Centre (1 Redheughs Avenue, Edinburgh)", "display_name": "South Gyle (Edinburgh)", "aliases": [{"alias": "Edinburgh Park Green Data Centre", "alias_type": "marketing_name", "source_ids": ["src-shp-project-page"]}, {"alias": "Former RBS headquarters / Drummond House site", "alias_type": "former_name", "source_ids": ["src-shp-consultation-board", "src-dcr-refusal"]}, {"alias": "Proposed Green Data Centre and Relocation of Green Space", "alias_type": "other", "source_ids": ["src-shp-consultation-board"]}], "summary": "Proposed c. 212.4 MW hyperscale 'green' data centre by Shelborn Drummond Ltd (Shelborn Asset Management group) on the 5.74 ha former RBS headquarters site at 1 Redheughs Avenue, South Gyle/Edinburgh Park, Edinburgh. Planning permission in principle (25/04239/PPP) for a two-building campus was refused unanimously by City of Edinburgh Council in February 2026. Shelborn appealed (DPEA PPA-230-2794). A 30 July screening direction required an Environmental Impact Assessment and the appellant confirmed on 12 August that it would submit an EIA Report. Scottish Ministers recalled the appeal on 17 August; the DPEA case is now on hold for ministerial consideration, with a revised target date of 28 September 2026. This is the highest-profile Scottish data centre refusal case to date.", "project_type": "hyperscale", "status": "appealed", "status_source_ids": ["src-dpea-ppa-230-2794", "src-aprs-south-gyle"], "maturity_level": "M2", "maturity_flags": ["refused", "appealed"], "maturity_explanation": "Formal application for planning permission in principle 25/04239/PPP (dated 18 August 2025, per DPEA) was validated and determined: refused by City of Edinburgh Council on 9 February 2026 following the committee's unanimous vote on 4 February 2026 against officer recommendation. Appeal PPA-230-2794 was received by DPEA on 31 March 2026. Scottish Ministers recalled the appeal on 17 August 2026 and it remains live but on hold for ministerial consideration, rather than being a lapsed scheme.", "verification_level": "verified", "local_authority": "City of Edinburgh Council", "region": "Edinburgh and Lothians", "first_public_date": "2025-05-22", "last_verified_at": "2026-09-03", "next_review_at": "2026-09-29", "confidence_overall": "high", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-08-17", "headline": "Scottish Ministers recall appeal PPA-230-2794; DPEA marks the case on hold with a revised target date of 28 September 2026, after the appellant confirms it will submit an EIA Report", "source_ids": ["src-dpea-ppa-230-2794"]}, "unknowns": ["Exact objection/support counts on application 25/04239/PPP (portal unreachable from research environment; committee report not retrievable).", "Full text of the council's refusal reasons as worded in the decision notice of 9 February 2026 (grounds summarised second-hand by APRS as NPF4 Policy 1, NPF4 Policy 2 and City Plan 2030 Place 19).", "Detailed grounds of appeal in Shelborn's Appeal Statement of 30 March 2026 (document identified but not readable from research environment).", "Timing and scope of the appellant's promised EIA Report, and whether Ministers will seek any further environmental information before determining the recalled appeal.", "Backup generation capacity in MW, fuel volumes and number of generators (diesel standby generators proposed; figures not located).", "Grid connection status: whether a connection application/offer exists with SP Energy Networks or NESO, connection voltage and date (councillors noted no figures were provided on power arrangements).", "Developer's quantified economic claims (construction jobs, investment/capex, GVA) from the planning statement - only the council's 39-job estimate and qualitative 'limited jobs' statements located.", "PAN reference number for the 2025 pre-application notice.", "Building footprint and gross floor area figures.", "Whether the 212.42 MW figure is IT load or grid import."], "related_project_slugs": ["gogar", "wester-hermiston"]}, "site": {"site_name": "1 Redheughs Avenue (former RBS headquarters / Drummond House site)", "address": "1 Redheughs Avenue, Edinburgh", "postcode": "EH12 9RH", "settlement": "South Gyle / Edinburgh Park, Edinburgh", "latitude": 55.931989, "longitude": -3.308918, "location_precision": "site_centroid", "boundary_precision": "red_line_official", "site_area_m2": {"value": 57400, "unit": "m2", "state": "reported", "claimant": "Deadline News (reporting application documents; 5.74 hectares)", "confidence": "medium", "source_ids": ["src-deadline-hearing"]}, "max_building_height_m": {"value": 32, "min": 25, "max": 32, "unit": "m", "state": "developer_stated", "claimant": "Shelborn Drummond Ltd / studioNWA Architects (illustrative height parameter at PPP stage)", "confidence": "medium", "notes": "25-32 m parameter for the illustrative design, allowing 2 to 2.5 floors of data halls above ground-level electrical infrastructure rooms; prior extant office consent (22/05659/FUL) included six blocks exceeding 33 m. Final heights would be set at MSC/detailed stage.", "source_ids": ["src-shp-consultation-board"]}, "number_of_buildings": {"value": 2, "unit": "buildings", "state": "developer_stated", "claimant": "Shelborn Drummond Ltd (illustrative layout)", "confidence": "medium", "notes": "Two separate data centre buildings plus dedicated electrical substation, enclosed standby generator compounds, security lodge and parking.", "source_ids": ["src-shp-consultation-board", "src-scn-refusal"]}, "greenfield_brownfield": "brownfield", "current_land_use": "Cleared former office site (Drummond House, former RBS headquarters built 1993, demolished c. 2022) with the retained Younger Building, hardstanding car parking and a central landscaped green space protected by City Plan 2030 Policy Env 23", "previous_land_use": "Royal Bank of Scotland headquarters campus (offices)", "green_belt": false, "nearest_home_distance_m": {"value": 50, "unit": "m", "state": "reported", "claimant": "APRS (observation at committee)", "confidence": "low", "notes": "Refers to a consented mixed-use development including housing about 50 m from the data centre site, expected to start construction in 2026 (Parabola/Edinburgh Park scheme), not existing occupied homes. APRS also stated the site is 220 m from a nursery and close to residential homes.", "source_ids": ["src-aprs-refusal-pr", "src-dcr-campaigners"]}, "nearest_settlements": ["South Gyle", "Edinburgh Park", "Gyle/Broomhouse area, Edinburgh"], "protected_designations": ["On-site protected open space (City Plan 2030 Policy Env 23) - proposed to be relocated as a new public park fronting Lochside Court"], "land_notes": "Urban business-park site bounded by Redheughs Avenue to the north and South Gyle Crescent to the south-east, within the Edinburgh Park/South Gyle 'Place 19' area of City Plan 2030 (strategic business centre with an intended shift to a wider mix of uses including housing). Extant planning permission for a Class 4 office development with mobility hub and ancillary uses (22/05659/FUL, granted January 2024) which the applicant elected not to build out. DPEA case GIS reference: Eastings 318354, Northings 671837, consistent with the coordinates above. Boundary polygon not digitised: PAN red line drawing seen only as a low-resolution consultation-board image, so no defensible geojson could be produced.", "source_ids": ["src-shp-consultation-board", "src-aprs-south-gyle", "src-dpea-ppa-230-2794", "src-deadline-hearing", "src-scn-refusal"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": 212.42, "state": "developer_stated", "claimant": "Shelborn Drummond Ltd (application documents, as recorded by APRS)", "confidence": "medium", "preferred": true, "preferred_rationale": "Most precise figure, attributed to the application documents; the rounded 210 MW and 213 MW figures in campaign material and press appear to derive from it. Whether it denotes IT load or grid import is not stated.", "notes": "APRS case page records the size as 212.42 MW.", "source_ids": ["src-aprs-south-gyle"]}, {"capacity_type": "it_load", "value_mw": 213, "state": "reported", "claimant": "Press reports (Scottish Construction Now, The Register, DCD)", "confidence": "medium", "notes": "Reported as 'an IT load of up to 213MW' for the two-building campus.", "source_ids": ["src-scn-refusal", "src-register-refusal"]}, {"capacity_type": "grid_import", "value_mw": 210, "state": "reported", "claimant": "APRS (Dr Kat Jones): 'the data centre will draw 210MW from the grid'", "confidence": "low", "notes": "Campaign characterisation ahead of the committee hearing; APRS equated this to powering a quarter of a million homes. Cockburn Association similarly cited peak electricity demand of 210-213 MW.", "source_ids": ["src-dcr-campaigners", "src-cockburn-lessons"]}, {"capacity_type": "backup_generation", "value_mw": null, "state": "not_disclosed", "claimant": "Shelborn Drummond Ltd", "confidence": "low", "notes": "Diesel standby generators in enclosed compounds (with flues/'chimneys') were proposed; consultation material promised 'low carbon back-up generation' but no capacity, generator count or fuel figures were located. APRS claimed running the generators at scale would equate to '100,000 idling cars-worth of diesel'; generator noise and emissions impacts on nearby planned housing were raised at committee.", "source_ids": ["src-shp-consultation-board", "src-dcr-campaigners", "src-aprs-refusal-pr", "src-register-refusal"]}], "energy_estimates": [{"scenario_name": "Campaign/civic-society characterisations of full-buildout demand", "annual_energy_gwh": null, "peak_load_mw": 213, "matching_method": "unstated", "onsite_generation": "Diesel standby generators (backup only); consultation material also cites use of PV panels and heat pumps as green data centre criteria, without project-specific figures", "methodology": "Comparative characterisations, not a published energy model: APRS states a 210 MW draw 'would power a quarter of a million homes'; Cockburn Association-reported analysis puts peak demand at 210-213 MW ('approximately the same as every household in Glasgow and Edinburgh combined' per press) and projected annual emissions at c. 200,000 tonnes CO2, about 10% of Edinburgh's total and comparable to Edinburgh Airport", "estimate_type": "campaign", "state": "disputed", "confidence": "low", "notes": "No annual GWh figure or PUE was located in accessible sources. The developer's Energy and Sustainability Statement (including waste heat strategy) exists on the application file but could not be retrieved. Household equivalences quoted by different sources are mutually inconsistent and are recorded as claims only.", "source_ids": ["src-dcr-campaigners", "src-cockburn-lessons", "src-deadline-hearing", "src-shp-consultation-board"]}, {"scenario_name": "Developer green data centre / heat re-use claims", "annual_energy_gwh": null, "matching_method": "unstated", "onsite_generation": "Low carbon back-up generation claimed in consultation material; standby generator compounds shown in layout", "demand_flexibility": "Not disclosed", "methodology": "Qualitative developer claims: powered by renewable energy sources (figures not provided to committee), energy-efficient technologies, minimised water consumption, and re-use of waste heat including potential supply to future Edinburgh Park homes and offices", "estimate_type": "developer", "state": "developer_stated", "confidence": "low", "notes": "Councillors refused partly because these claims were not evidenced: no renewable supply figures, no Scottish Water pre-engagement, limited cooling detail, and heat re-use dependent on development not yet built.", "source_ids": ["src-dcr-refusal", "src-shp-consultation-board", "src-aprs-refusal-pr"]}], "economic_claims": [{"claim_category": "direct_operational_jobs", "value": 39, "unit": "jobs", "geographic_scope": "On site (1 Redheughs Avenue)", "claimant": "City of Edinburgh Council (estimate in a consultation response, as reported by APRS from the committee hearing)", "methodology": "Not stated; council estimate cited during committee deliberations and not challenged by the developer", "independently_reviewed": null, "binding_status": "unstated", "state": "reported", "confidence": "medium", "notes": "At committee the developer did not dispute that operational employment would be very small, saying there would 'certainly initially' be many contractors and deliveries on site. Cllr Kevin Lang described job creation as 'limited'. Category recorded as direct operational jobs because the figure was discussed as the data centre's own staffing; the council document did not state whether the figure is FTE.", "source_ids": ["src-aprs-refusal-pr", "src-deadline-refusal"]}, {"claim_category": "other", "value": null, "unit": "unstated", "geographic_scope": "Edinburgh Park / national digital infrastructure", "claimant": "Shelborn Drummond Ltd (planning statement)", "methodology": "Qualitative claim only", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "The developer's quantified economic case (construction jobs, capital investment, GVA), if any, was not located: the planning statement is on the inaccessible council portal. Publicly reported claims are qualitative: 'vital energy infrastructure' to support and maximise the potential of the Digital Fibre Network, and potential supply of waste heat to homes and offices to be built at Edinburgh Park. No jobs or investment figures were cited in any located source.", "source_ids": ["src-deadline-refusal", "src-dcr-refusal"]}], "planning_cases": [{"reference": null, "planning_authority": "City of Edinburgh Council", "application_type": "pan", "description": "Proposal of Application Notice and pre-application consultation for 'Proposed Green Data Centre and Relocation of Green Space' at 1 Redheughs Avenue, prepared by Scott Hobbs Planning for Shelborn Drummond Ltd. Public exhibition boards dated 22 May 2025; feedback deadline 11 June 2025.", "decision": "other", "decision_notes": "PAN reference number not located (portal unreachable from research environment).", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-05-22", "event_type": "consultation", "title": "Public consultation boards published/exhibited", "source_ids": ["src-shp-consultation-board"]}, {"event_date": "2025-06-11", "event_type": "consultation_deadline", "title": "Deadline for pre-application consultation feedback", "source_ids": ["src-shp-consultation-board"]}], "source_ids": ["src-shp-consultation-board", "src-shp-project-page"]}, {"reference": "25/03575/SCR", "planning_authority": "City of Edinburgh Council", "application_type": "eia_screening", "description": "EIA screening request for the proposed data centre at 1 Redheughs Avenue. The council determined that an Environmental Impact Assessment was not required, reasoning that the brownfield urban site is not in a sensitive area, that the development would likely have a negligible impact on national greenhouse gas reduction targets, and that mitigation (waste heat, sustainability, noise, light, design, flood risk, landscaping, ecology) could be secured through the planning application process.", "decision": "screening_eia_not_required", "decision_notes": "The screening decision was strongly criticised by APRS ('gobsmacking') and was among the matters scrutinised at the committee hearing; the Screening Checklist and Screening Decision Report were later lodged on the DPEA appeal file (8 July 2026).", "eia_required": false, "official_url": "https://citydev-portal.edinburgh.gov.uk/idoxpa-web/applicationDetails.do?activeTab=documents&keyVal=SZ4X9BEW0XE00", "last_checked_at": "2026-07-30", "source_ids": ["src-cec-portal-25-03575-scr", "src-deadline-hearing", "src-aprs-south-gyle", "src-dpea-ppa-230-2794", "src-scn-refusal"]}, {"reference": "25/04239/PPP", "planning_authority": "City of Edinburgh Council", "application_type": "permission_in_principle", "description": "Planning permission in principle for erection of a Green Data Centre with associated infrastructure, landscaping, servicing, car and cycle parking; formation of public park with sports facilities; and formation of active travel routes; full approval for the siting of the data centre development and public park; maximum height and limits of deviation of proposed development; siting of active travel routes and points of vehicular access/egress.", "submission_date": "2025-08-18", "committee_date": "2026-02-04", "decision_date": "2026-02-09", "decision": "refused", "decision_notes": "Refused unanimously by the Development Management Sub-Committee on 4 February 2026 against the officer recommendation of approval, after a hearing (data centre debated for nearly two hours of a four-hour meeting); formal decision date 9 February 2026 per the DPEA record. Refusal grounds as summarised by APRS: contrary to NPF4 Policy 1 (climate and nature crises), contrary to NPF4 Policy 2 (failure to address lifecycle greenhouse gas emissions), and contrary to City Plan 2030 Place 19 (does not support the mixed-use vision for the Edinburgh Park/South Gyle area). Committee debate focused on the undefined status of a 'green data centre' under NPF4, unevidenced renewable power supply figures, cooling and water uncertainty, deliverability of waste heat re-use, limited job creation (council consultation-response estimate of 39 jobs against over 200 proposed parking spaces), and impacts (noise, visual, security fencing, generator flues, diesel generator use) on the consented mixed-use development including housing c. 50 m away.", "eia_required": false, "representations": {"notes": "Objection and support counts not established: the Idox portal was unreachable from the research environment and the committee report could not be retrieved. The application was reported to have 'caused uproar' from October 2025 and triggered a pre-determination hearing; 38 representations were separately lodged with the DPEA at appeal stage."}, "official_url": "https://citydev-portal.edinburgh.gov.uk/idoxpa-web/applicationDetails.do?keyVal=T16TBMEWJO800&activeTab=summary", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-08-18", "event_type": "application", "title": "Date of application (per DPEA record); PPP first requested August 2025", "source_ids": ["src-dpea-ppa-230-2794", "src-deadline-hearing"]}, {"event_date": "2025-09-30", "event_type": "validation", "title": "Application submitted/validated September 2025 (month-end used; exact date not established)", "description": "Scott Hobbs Planning states the application was submitted in September 2025.", "source_ids": ["src-shp-project-page"]}, {"event_date": "2026-01-27", "event_type": "committee_scheduled", "title": "Hearing at Development Management Sub-Committee announced for 4 February 2026, officers recommending approval", "source_ids": ["src-deadline-hearing"]}, {"event_date": "2026-02-02", "event_type": "campaign", "title": "APRS publishes research against the scheme ahead of committee ('100,000 idling cars-worth of diesel')", "source_ids": ["src-dcr-campaigners"]}, {"event_date": "2026-02-04", "event_type": "committee_decision", "title": "Development Management Sub-Committee votes unanimously to refuse, against officer recommendation", "source_ids": ["src-aprs-refusal-pr", "src-deadline-refusal", "src-dcr-refusal"]}, {"event_date": "2026-02-09", "event_type": "decision_notice", "title": "Formal decision date recorded by DPEA as 9 February 2026", "source_ids": ["src-dpea-ppa-230-2794"]}], "source_ids": ["src-cec-portal-25-04239-ppp", "src-dpea-ppa-230-2794", "src-aprs-refusal-pr", "src-deadline-refusal", "src-dcr-refusal"]}, {"reference": "PPA-230-2794", "planning_authority": "Scottish Government Planning and Environmental Appeals Division (DPEA)", "application_type": "appeal", "description": "Planning permission appeal by Shelborn Drummond Ltd against City of Edinburgh Council's refusal of 25/04239/PPP. Reason for appeal: refusal of application. Procedure: written submissions and further written submissions. Reporter: Ms Sue Bell; case officer Christopher Kennedy.", "submission_date": "2026-03-31", "consultation_deadline": "2026-04-28", "decision": "pending", "appeal_reference": "PPA-230-2794", "appeal_status": "Recalled by Scottish Ministers on 17 August 2026; DPEA status 'Case on hold' while Ministers consider the appeal; appellant has confirmed it will submit an EIA Report; revised DPEA target date 28 September 2026", "eia_required": true, "representations": {"notes": "38 documents under 'Representations to DPEA' on the case file (37 redacted representations plus responses); interested parties include APRS, ERCS Legal Ltd and individual residents. Deadline for representations was 28 April 2026."}, "official_url": "https://www.dpea.scotland.gov.uk/CaseDetails.aspx?ID=128582", "last_checked_at": "2026-09-03", "events": [{"event_date": "2026-03-30", "event_type": "appeal_statement", "title": "Shelborn Appeal Statement dated 30 March 2026", "source_ids": ["src-shelborn-appeal-statement", "src-aprs-south-gyle"]}, {"event_date": "2026-03-31", "event_type": "appeal_lodged", "title": "Appeal received by DPEA", "source_ids": ["src-dpea-ppa-230-2794"]}, {"event_date": "2026-04-28", "event_type": "consultation_deadline", "title": "Deadline for representations to DPEA", "source_ids": ["src-aprs-south-gyle"]}, {"event_date": "2026-04-30", "event_type": "representation", "title": "APRS submits representation with supporting documents (incl. Finch UKSC ruling, Raeshaw Farms v Scottish Ministers [2026] CSIH 10)", "source_ids": ["src-dpea-ppa-230-2794"]}, {"event_date": "2026-06-15", "event_type": "case_update", "title": "DPEA case update: further written submission request outstanding; invited parties may comment", "source_ids": ["src-dpea-ppa-230-2794"]}, {"event_date": "2026-07-08", "event_type": "further_submissions", "title": "Council lodges comments on ERCS Legal written submission and EIA screening documents on the appeal file", "source_ids": ["src-dpea-ppa-230-2794"]}, {"event_date": "2026-07-30", "event_type": "eia_screening_direction", "title": "Reporter issues screening direction requiring an Environmental Impact Assessment", "source_ids": ["src-dpea-ppa-230-2794", "src-ercs-south-gyle-eia-2026"]}, {"event_date": "2026-08-12", "event_type": "eia_report_commitment", "title": "Appellant confirms that it will submit an EIA Report", "source_ids": ["src-dpea-ppa-230-2794"]}, {"event_date": "2026-08-17", "event_type": "appeal_recalled", "title": "Scottish Ministers recall the appeal; DPEA records the case as on hold for ministerial consideration", "source_ids": ["src-dpea-ppa-230-2794", "src-scotgov-data-centre-planning-direction-2026"]}, {"event_date": "2026-08-18", "event_type": "superseded_target_date", "title": "Former DPEA target decision date, superseded after ministerial recall", "source_ids": ["src-dpea-ppa-230-2794"]}, {"event_date": "2026-09-28", "event_type": "target_date", "title": "Revised DPEA target date for the recalled appeal", "source_ids": ["src-dpea-ppa-230-2794"]}], "source_ids": ["src-dpea-ppa-230-2794", "src-shelborn-appeal-statement", "src-aprs-south-gyle", "src-ercs-south-gyle-eia-2026"]}], "organisations": [{"name": "Shelborn Drummond Ltd", "role": "applicant", "company_number": "14136984", "jurisdiction": "England and Wales (UK)", "ownership_summary": "SPV incorporated 27 May 2022 (SIC 68209, letting/operating of own or leased real estate), registered at Sutherland House, 70-78 West Hendon Broadway, London NW9 7BT. Directors: Brian Rabinowitz, Mark Charles Rabinowitz, Martin Stimler. Person with significant control: Shelborn Edinburgh Ltd (13368052) - 75%+ of shares and voting rights and right to appoint/remove directors.", "beneficial_owner_public": true, "confidence": "high", "notes": "Named applicant/appellant for 25/04239/PPP and PPA-230-2794 and site owner vehicle for 1 Redheughs Avenue.", "source_ids": ["src-ch-shelborn-drummond", "src-dpea-ppa-230-2794", "src-aprs-south-gyle"]}, {"name": "Shelborn Edinburgh Ltd", "role": "parent_company", "company_number": "13368052", "jurisdiction": "England and Wales (UK)", "ownership_summary": "Incorporated 30 April 2021; immediate parent/PSC of Shelborn Drummond Ltd (75%+ ownership and control). Same registered office as the wider Shelborn group.", "beneficial_owner_public": true, "confidence": "high", "source_ids": ["src-ch-shelborn-drummond", "src-ch-shelborn-search"]}, {"name": "Shelborn Asset Management Ltd", "role": "developer", "company_number": "08439076", "jurisdiction": "England and Wales (UK)", "ownership_summary": "Group asset-management company incorporated 11 March 2013, registered at 70-78 West Hendon Broadway, London NW9 7BT; publicly presented as the developer/site owner in press coverage of the scheme.", "beneficial_owner_public": true, "confidence": "medium", "notes": "Press names 'Shelborn Asset Management' as the developer; the formal applicant is the SPV Shelborn Drummond Ltd. The precise contractual relationship between the two is not public.", "source_ids": ["src-ch-shelborn-search", "src-dcr-refusal", "src-scn-refusal"]}, {"name": "Scott Hobbs Planning", "role": "consultant", "jurisdiction": "Scotland (UK)", "website": "https://www.scotthobbsplanning.com", "confidence": "high", "notes": "Planning agent: prepared the PAN, pre-application consultation, Planning Statement and PAC Report, and acts as agent in the appeal (agent contact Mr Paul Scott; lodged 'Comments on representations' on the DPEA file).", "source_ids": ["src-shp-project-page", "src-dpea-ppa-230-2794"]}, {"name": "studioNWA Architects", "role": "consultant", "confidence": "medium", "notes": "Architects for the illustrative design shown in the May 2025 public consultation boards.", "source_ids": ["src-shp-consultation-board"]}, {"name": "City of Edinburgh Council", "role": "planning_authority", "confidence": "high", "notes": "Determined 25/03575/SCR (EIA not required) and refused 25/04239/PPP on 9 February 2026 following the Development Management Sub-Committee's unanimous vote of 4 February 2026 against officer recommendation.", "source_ids": ["src-dpea-ppa-230-2794", "src-aprs-refusal-pr"]}, {"name": "Scottish Government Planning and Environmental Appeals Division (DPEA)", "role": "government", "confidence": "high", "notes": "Handling appeal PPA-230-2794; reporter Ms Sue Bell; written submissions procedure; target date 18 August 2026.", "source_ids": ["src-dpea-ppa-230-2794"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot", "confidence": "high", "notes": "Principal opposing campaign group; published pre-committee research, called for a Scottish Government moratorium, and lodged representations (with legal authorities including the Finch ruling) in the appeal.", "source_ids": ["src-aprs-south-gyle", "src-aprs-refusal-pr", "src-dpea-ppa-230-2794"]}, {"name": "The Cockburn Association", "role": "community_group", "website": "https://www.cockburnassociation.org.uk", "confidence": "medium", "notes": "Edinburgh civic society; published analyses of the refusal and supports the council's call for national guidance defining 'green data centres' without formally opposing the specific scheme.", "source_ids": ["src-cockburn-lessons"]}, {"name": "ERCS Legal Ltd", "role": "other", "confidence": "medium", "notes": "Environmental Rights Centre for Scotland's legal arm; made written submissions in the DPEA appeal (council commented on its 26 June 2026 submission on 8 July 2026).", "source_ids": ["src-dpea-ppa-230-2794"]}], "community": {"summary": "The application attracted sustained opposition from October 2025, led by APRS with a local residents' campaign group (WhatsApp/Instagram based), and protests outside the City Chambers before the 4 February 2026 committee hearing. Concerns centred on climate impact and 'greenwashing' of the green data centre label, the decision not to require an EIA, diesel backup generators near planned housing and a nursery, energy/grid demand, and minimal job creation against the mixed-use vision for Edinburgh Park. Councillors from all parties echoed these concerns and refused unanimously against officer advice. At appeal, 38 representations were lodged with the DPEA, including from APRS and ERCS Legal. The appellant confirmed on 12 August 2026 that it would submit an EIA Report, and Scottish Ministers recalled the appeal on 17 August for their own consideration.", "principal_concerns": [{"concern": "Climate impact and lifecycle greenhouse gas emissions of a c. 210-213 MW facility; Cockburn Association-reported analysis put projected annual emissions at roughly 200,000 tonnes CO2, compared to about 10% of Edinburgh's total", "raised_by": "APRS, councillors (refusal grounds cite NPF4 Policies 1 and 2), Cockburn Association", "source_ids": ["src-aprs-refusal-pr", "src-cockburn-lessons"]}, {"concern": "'Greenwashing': no statutory definition of a 'green data centre'; renewable power supply asserted but no figures provided; limited reassurance on cooling efficiency; no pre-engagement with Scottish Water on water use; doubts over deliverability of waste heat re-use", "raised_by": "Cllr Alys Mumford and other committee members; APRS ('Olympic-level greenwashing')", "developer_response": "Shelborn argued the scheme met NPF4 green data centre criteria and that waste heat could supply future Edinburgh Park homes and offices", "source_ids": ["src-dcr-refusal", "src-dcr-campaigners"]}, {"concern": "Decision not to require an Environmental Impact Assessment despite the scale of energy use, described by APRS as 'gobsmacking'", "raised_by": "APRS; also pursued at appeal (Finch UKSC ruling cited)", "developer_response": "The appellant confirmed to DPEA on 12 August 2026 that it will submit an EIA Report; Scottish Ministers recalled the appeal five days later.", "source_ids": ["src-deadline-hearing", "src-scn-refusal", "src-dpea-ppa-230-2794"]}, {"concern": "Diesel standby generators: emissions ('100,000 idling cars-worth of diesel' if run at scale), testing, noise and flue stacks, on a site 220 m from a nursery, upwind of the city centre and c. 50 m from a consented housing development", "raised_by": "APRS; committee discussion", "source_ids": ["src-dcr-campaigners", "src-aprs-refusal-pr"]}, {"concern": "Conflict with City Plan 2030 Place 19 mixed-use vision for Edinburgh Park/South Gyle: large secure warehouse-type buildings, security fencing, and over 200 parking spaces for a facility with very few staff", "raised_by": "Cllrs Joanna Mowat, Hal Osler, Kevin Lang, Amy McNeese-Mechan; APRS", "source_ids": ["src-deadline-refusal", "src-aprs-refusal-pr"]}, {"concern": "Impact of the very high electricity demand on the grid and on existing and planned homes and businesses", "raised_by": "Committee members", "source_ids": ["src-aprs-refusal-pr"]}, {"concern": "Errors by the developer in independent environmental assessments", "raised_by": "Committee members (reported)", "source_ids": ["src-deadline-refusal"]}], "claimed_local_benefits": [{"benefit": "New publicly accessible park (relocated protected open space) fronting Lochside Court, with sports facilities, retained or increased in size versus the existing inaccessible green space", "claimant": "Shelborn Drummond Ltd", "binding_status": "commitment_stated", "source_ids": ["src-shp-consultation-board", "src-cec-portal-25-04239-ppp"]}, {"benefit": "Supply of waste heat to homes and offices to be built at Edinburgh Park", "claimant": "Shelborn Drummond Ltd (representatives at committee)", "binding_status": "aspirational", "source_ids": ["src-dcr-refusal"]}, {"benefit": "Active travel routes (east-west pedestrian/cycle route along the south of the site), landscaping and urban greening/biodiversity measures", "claimant": "Shelborn Drummond Ltd", "binding_status": "commitment_stated", "source_ids": ["src-shp-consultation-board"]}], "stakeholder_positions": [{"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Opposed; called the refusal 'an absolutely momentous decision' and demands a Scottish Government moratorium on hyperscale data centres pending review; active party in the appeal", "date": "2026-02-04", "source_ids": ["src-aprs-refusal-pr", "src-dpea-ppa-230-2794"]}, {"stakeholder": "City of Edinburgh Council planning officers", "stakeholder_type": "council_officer", "position": "Recommended approval in principle, while noting the absence of any definition or glossary entry for 'green data centre' and advising members it was 'in their gift' to weigh national development status against other material considerations", "date": "2026-02-04", "source_ids": ["src-aprs-refusal-pr", "src-deadline-hearing"]}, {"stakeholder": "Development Management Sub-Committee (all parties: Green, Conservative, Lib Dem, SNP, Labour members present)", "stakeholder_type": "elected_member", "position": "Unanimously refused; key quotes: 'we've been told there is something in place but we haven't been given the figures' (Mumford, on renewables); 'If you look at guidance on green data centres - who the hell knows?' (Mowat)", "date": "2026-02-04", "source_ids": ["src-deadline-refusal", "src-dcr-refusal"]}, {"stakeholder": "The Cockburn Association", "stakeholder_type": "ngo", "position": "Supports the council's request for national guidance defining 'green data centres'; critical of green claims lacking evidence, without formally opposing the scheme", "source_ids": ["src-cockburn-lessons"]}, {"stakeholder": "Local residents' campaign group (WhatsApp/Instagram)", "stakeholder_type": "resident_group", "position": "Opposed; mobilising representations against the appeal", "source_ids": ["src-aprs-south-gyle"]}, {"stakeholder": "City of Edinburgh Council (post-refusal)", "stakeholder_type": "elected_member", "position": "Councillors backed moves towards a temporary ban/moratorium on AI data centres in March 2026, though officials warned a moratorium would be unenforceable since applicants can appeal to the Scottish Government", "source_ids": ["src-edinburgh-inquirer"]}, {"stakeholder": "Scottish Ministers", "stakeholder_type": "government", "position": "Recalled appeal PPA-230-2794 on 17 August 2026 for ministerial consideration; the DPEA case is on hold.", "date": "2026-08-17", "source_ids": ["src-dpea-ppa-230-2794", "src-scotgov-data-centre-planning-direction-2026"]}], "campaign_groups": ["Action to Protect Rural Scotland (APRS)", "South Gyle local residents' campaign group (informal)"], "consultation_deadline": "2026-04-28", "notes": "Consultation_deadline shown is the DPEA appeal representations deadline (28 April 2026), now passed. Objection counts at application stage could not be established."}, "grid": {"connection_status": "unknown", "requested_import_capacity_mw": {"value": 212.42, "unit": "MW", "state": "developer_stated", "claimant": "Shelborn Drummond Ltd (application figure as recorded by APRS); APRS/press round to 210-213 MW", "confidence": "medium", "notes": "It is not confirmed whether 212.42 MW is grid import or IT load. No public evidence of a connection application, offer or contracted position was located.", "source_ids": ["src-aprs-south-gyle", "src-dcr-campaigners", "src-scn-refusal"]}, "reinforcement_required": null, "evidence_basis": "Planning application material only (via APRS and press). The consultation boards show a dedicated on-site electrical substation for the data centre. At committee, councillors said they had been told power arrangements were 'in place' but were 'not given the figures' and could not hear from the power providers, so the developer's grid position is unverified. No NESO/Ofgem or DNO record located.", "notes": "The local distribution network operator for Edinburgh is SP Energy Networks (SP Distribution) - stated here as general context, not from a project-specific source. Committee members raised concerns about the impact of the demand on the grid and on existing and planned homes and businesses. Data Centre Review commentary noted Scottish grid reinforcement (SSE/National Grid) as a general dependency for large data centre loads.", "source_ids": ["src-aprs-south-gyle", "src-dcr-refusal", "src-aprs-refusal-pr", "src-shp-consultation-board", "src-dcr-campaigners"]}}, {"project": {"slug": "west-calder", "canonical_name": "Freeport AI Energy Campus, West Calder (West Lothian)", "display_name": "West Calder / Freeport (West Lothian)", "aliases": [{"alias": "Freeport AI Energy Campus", "alias_type": "marketing_name", "source_ids": ["src-apatura-freeport-consult"]}, {"alias": "Freeport AI Data Centre Campus", "alias_type": "marketing_name", "source_ids": ["src-apatura-freeport-benefits"]}, {"alias": "Land At Former Freeport Shopping & Leisure Village, Westwood, West Calder", "alias_type": "place_name", "source_ids": ["src-wlc-portal-0346-eia-25"]}], "summary": "Proposed 250 MW 'AI Energy Campus' by Apatura on the former Freeport shopping and leisure village site at Westwood, north-west of West Calder, West Lothian, paired with a 250 MW battery energy storage system to be consented separately via a Section 36 application to Scottish Ministers. Despite the site name, this is the former Freeport outlet village, not a UK 'Green Freeport' tax zone. An EIA screening request (0346/EIA/25) was determined 'Environmental Assessment Not Required' on 4 June 2025 and a Proposal of Application Notice (0625/PAC/25) received a PAC response on 14 August 2025. The developer targeted a planning application in Q1/Q2 2026, but no validated application had been located as of 30 July 2026. Apatura claims a NESO grid connection offer at Harburn substation accepted in Q2 2025 and £1.7bn investment; job numbers are not quantified.", "project_type": "hyperscale", "status": "pre_application", "status_source_ids": ["src-wlc-portal-0625-pac-25", "src-planit-westlothian-dc"], "maturity_level": "M1", "maturity_explanation": "Early development, verified: EIA screening 0346/EIA/25 determined 'Environmental Assessment Not Required' (4 June 2025) and PAN 0625/PAC/25 processed with PAC response issued 14 August 2025 on the West Lothian Council portal. No validated planning application for the data centre, and no Section 36 application for the BESS, located as of 30 July 2026, although the developer's published timeline targeted submission in Q1/Q2 2026. Not M2 until an application is verified as validated.", "verification_level": "verified", "local_authority": "West Lothian Council", "region": "Edinburgh and Lothians", "first_public_date": "2025-05-02", "anticipated_construction_start": "2027 (developer consultation-site timeline)", "anticipated_operational_date": "2029 fully operational (developer consultation-site timeline)", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2025-08-14", "headline": "West Lothian Council issues pre-application consultation response to PAN 0625/PAC/25; developer consultation ran Q3 2025 with application targeted for Q1/Q2 2026 (not yet located)", "source_ids": ["src-wlc-portal-0625-pac-25", "src-apatura-freeport-project"]}, "unknowns": ["Whether a full planning application has been submitted/validated since the PAN (developer targeted Q1/Q2 2026; PlanIt mirror last scraped the portal in mid-2025 and the council portal itself blocks the research environment).", "Identity of the applicant SPV on the PAN and screening request (Apatura operates numbered SPVs 'Apatura DC Project 1-12 Ltd'; the Freeport SPV could not be matched).", "Whether the 250 MW figure is IT load or grid import - the PAN describes it only as '250 MW demand utility capacity'.", "Content of the council's EIA screening opinion (3 documents on portal not readable from research environment).", "Status and reference of the intended Section 36 application to the Energy Consents Unit for the 250 MW BESS.", "Landowner of the former Freeport village site.", "Independent verification of the claimed NESO grid connection offer at Harburn substation (developer statement only).", "Quantified job numbers (construction or operational) - not published by the developer.", "Any community or councillor response to the Q3 2025 consultation - none located in press or campaign material."]}, "site": {"site_name": "Former Freeport Shopping & Leisure Village, Westwood", "address": "Land At Former Freeport Shopping & Leisure Village, Westwood, West Calder, West Lothian", "postcode": "EH55 8PN", "settlement": "West Calder", "latitude": 55.856204, "longitude": -3.59266, "location_precision": "site_centroid", "boundary_precision": "red_line_official", "greenfield_brownfield": "brownfield", "previous_land_use": "Former Freeport outlet shopping and leisure village (long-closed retail development)", "nearest_settlements": ["West Calder", "Stoneyburn", "Addiewell", "Breich"], "land_notes": "Coordinates are the application point from the West Lothian Council portal records (via PlanIt mirror; PAC point 55.856204,-3.59266 and EIA screening point 55.856854,-3.594571; parish Stoneyburn, ward Fauldhouse & The Breich Valley). Developer describes the site as north-west of West Calder within the former Freeport site with 'strong connections to the grid and transport networks'. Note: 'Freeport' is the historic name of the failed outlet village, not a UK Green Freeport designation. Site area and building details not published; red-line boundary not available, so no boundary file drawn.", "source_ids": ["src-planit-westlothian-dc", "src-wlc-portal-0625-pac-25", "src-apatura-freeport-project"]}, "capacity_claims": [{"capacity_type": "unspecified", "value_mw": 250, "state": "developer_stated", "applicable_date": "2025-08-05", "claimant": "Apatura (via agent AAH Consultants, PAN 0625/PAC/25)", "confidence": "medium", "preferred": true, "preferred_rationale": "Figure appears verbatim in the PAN description on the West Lothian Council portal ('AI Data Centre Campus with a 250 MW demand utility capacity') and matches all developer material; but whether it is IT load or grid import is not stated - 'demand utility capacity' most likely means grid demand.", "notes": "Same 250 MW figure repeated on Apatura's consultation site and in Foxglove's December 2025 table.", "source_ids": ["src-wlc-portal-0625-pac-25", "src-apatura-freeport-consult", "src-foxglove-scotland-dc-2025"]}, {"capacity_type": "battery_storage", "value_mw": 250, "state": "developer_stated", "claimant": "Apatura", "confidence": "medium", "notes": "250 MW BESS paired with the data centre, to be consented separately via a Section 36 application to Scottish Ministers per the PAN description and the developer's project page. No ECU application located as of 2026-07-30.", "source_ids": ["src-apatura-freeport-project", "src-wlc-portal-0625-pac-25"]}, {"capacity_type": "connection_offer", "value_mw": null, "state": "developer_stated", "applicable_date": "2025-06-30", "claimant": "Apatura", "confidence": "low", "notes": "Developer states a grid connection offer at Harburn substation was 'formally accepted in Q2 2025' via NESO. Offer capacity in MW not stated (presumably up to 250 MW plus BESS); not independently verified against NESO connections data.", "source_ids": ["src-apatura-freeport-project"]}], "economic_claims": [{"claim_category": "capital_expenditure", "value": 1700000000, "unit": "gbp", "geographic_scope": "Project", "claimant": "Apatura", "methodology": "Not published", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'£1.7 billion total investment' on the consultation benefits page.", "source_ids": ["src-apatura-freeport-benefits"]}, {"claim_category": "gva", "value": 137000000, "unit": "gbp", "geographic_scope": "West Lothian", "period": "construction phase (total)", "claimant": "Apatura", "methodology": "Not published", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "Construction-phase GVA to the West Lothian area; direct/indirect/induced split not stated.", "source_ids": ["src-apatura-freeport-benefits"]}, {"claim_category": "gva", "value": 257000000, "unit": "gbp_per_year", "geographic_scope": "Local economy (West Lothian)", "period": "operational", "claimant": "Apatura", "methodology": "Not published", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "'£257 million added to local economy annually' when operational; direct/indirect/induced split not stated.", "source_ids": ["src-apatura-freeport-benefits"]}, {"claim_category": "other", "value": 275000000, "unit": "gbp", "geographic_scope": "Local supply chain", "period": "construction phase", "claimant": "Apatura", "methodology": "Not published", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'£275 million local construction spend retained in local supply chain' - a spend-retention claim, not GVA or jobs.", "source_ids": ["src-apatura-freeport-benefits"]}, {"claim_category": "apprenticeships", "value": 350000, "unit": "gbp_per_year", "geographic_scope": "Project", "claimant": "Apatura", "methodology": "Not published", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'Up to £350,000 annually' apprenticeship levy contribution (a levy figure, not apprenticeship places).", "source_ids": ["src-apatura-freeport-benefits"]}, {"claim_category": "national_sector_claim", "value": null, "unit": "other", "geographic_scope": "Scotland", "claimant": "Apatura", "methodology": "Not published", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "Claims of a '0.2% projected increase' in Scotland's GDP and '£28.9 million potential national R&D uplift'. Methodology unstated; recorded as national sector claims, not project-level outputs.", "source_ids": ["src-apatura-freeport-benefits"]}, {"claim_category": "community_benefit", "value": null, "unit": "unstated", "geographic_scope": "West Calder area", "claimant": "Apatura", "binding_status": "commitment_stated", "state": "developer_stated", "confidence": "low", "notes": "Section 75 community benefits approach described (playgrounds, youth programmes, mental health, environment, sport), with Foundation Scotland suggested as fund manager; no fund value stated. No job numbers (construction or operational) are quantified anywhere in the located material.", "source_ids": ["src-apatura-freeport-benefits"]}], "planning_cases": [{"reference": "0346/EIA/25", "planning_authority": "West Lothian Council", "application_type": "eia_screening", "description": "EIA screening opinion for a data centre campus at Land At Former Freeport Shopping & Leisure Village, Westwood, West Calder EH55 8PN. Agent AAH Consultants (York).", "submission_date": "2025-05-02", "validation_date": "2025-05-02", "decision_date": "2025-06-04", "decision": "screening_eia_not_required", "decision_notes": "Portal decision recorded as 'Environmental Assessment Not Required', issued under delegated powers on 4 June 2025. Screening opinion documents (3 listed) not readable from the research environment.", "eia_required": false, "representations": {"objections": 0, "support": 0, "as_of_date": "2025-06-18", "notes": "PlanIt mirror records 1 public comment on the screening case; nature unknown (screening cases do not normally invite representations)."}, "official_url": "https://planning.westlothian.gov.uk/publicaccess/applicationDetails.do?keyVal=SVMIAPRJ04A00&activeTab=summary", "last_checked_at": "2026-07-30", "source_ids": ["src-wlc-portal-0346-eia-25", "src-planit-westlothian-dc"]}, {"reference": "0625/PAC/25", "planning_authority": "West Lothian Council", "application_type": "pan", "description": "Proposal of application notice for the erection of an AI Data Centre Campus with a 250 MW demand utility capacity with ancillary battery energy storage system (BESS) (to be consented via separate Section 36 application to Scottish Government), car parking, landscaping, roads, access and associated works.", "submission_date": "2025-08-05", "validation_date": "2025-08-08", "decision_date": "2025-08-14", "decision": "other", "decision_notes": "Portal records 'PAC - response issued' on 14 August 2025 under delegated powers. Developer consultation events ran Q3 2025 per the consultation website; a full application was targeted for Q1/Q2 2026 but has not been located.", "official_url": "https://planning.westlothian.gov.uk/publicaccess/applicationDetails.do?keyVal=T0INPCRJ03H00&activeTab=summary", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-08-14", "event_type": "pac_response", "title": "West Lothian Council issues pre-application consultation response", "source_ids": ["src-wlc-portal-0625-pac-25"]}], "source_ids": ["src-wlc-portal-0625-pac-25", "src-planit-westlothian-dc"]}, {"reference": null, "planning_authority": "Scottish Government Energy Consents Unit", "application_type": "s36", "description": "Intended Section 36 application to Scottish Ministers for the ancillary 250 MW battery energy storage system, stated in the PAN description and on the developer's project page. No ECU application reference located as of 30 July 2026.", "decision": "pending", "decision_notes": "Not yet submitted so far as could be verified; recorded here because the consenting route is explicitly stated in the PAN.", "last_checked_at": "2026-07-30", "source_ids": ["src-wlc-portal-0625-pac-25", "src-apatura-freeport-project"]}], "organisations": [{"name": "Apatura (Apatura Energy)", "role": "developer", "website": "https://apatura.energy", "confidence": "high", "notes": "Named developer throughout consultation material and press. Group operates through Apatura DC Ltd and numbered SPVs (Apatura DC Project 1-12 Ltd); the specific SPV acting as applicant for the Freeport/West Calder project could not be identified from the Companies House register or the portal record.", "source_ids": ["src-apatura-freeport-consult", "src-ch-apatura-entity-search"]}, {"name": "Apatura DC Ltd", "role": "parent_company", "company_number": "16041291", "jurisdiction": "England and Wales", "confidence": "medium", "notes": "Parent of the numbered Apatura DC Project SPVs used for the group's other Scottish data centre sites (e.g. Apatura DC Project 11 Ltd for Wester Hermiston); inferred to sit above whichever SPV holds Freeport.", "source_ids": ["src-ch-apatura-entity-search"]}, {"name": "AAH Consultants", "role": "consultant", "confidence": "high", "notes": "Planning agent on both 0346/EIA/25 and 0625/PAC/25 (1 Bar Lane, York YO1 6JU). Same agent as other Apatura Scottish applications.", "source_ids": ["src-planit-westlothian-dc"]}, {"name": "West Lothian Council", "role": "planning_authority", "confidence": "high", "source_ids": ["src-wlc-portal-0625-pac-25"]}, {"name": "National Energy System Operator (NESO)", "role": "network_operator", "confidence": "low", "notes": "Developer states a grid connection offer at Harburn substation was accepted via NESO in Q2 2025; system operator, not the local DNO (which would be SP Energy Networks - not confirmed in any source).", "source_ids": ["src-apatura-freeport-project"]}, {"name": "Foundation Scotland", "role": "other", "confidence": "medium", "notes": "Proposed by Apatura as a possible independent manager of a Section 75 community benefit fund; no agreement in place.", "source_ids": ["src-apatura-freeport-benefits"]}], "grid": {"connection_status": "offer", "nearby_substation": "Harburn substation (south-west of the site)", "requested_import_capacity_mw": {"value": 250, "unit": "MW", "state": "developer_stated", "claimant": "Apatura", "confidence": "low", "notes": "Assumes the '250 MW demand utility capacity' in the PAN corresponds to the grid connection; the accepted offer's actual capacity is not published.", "source_ids": ["src-wlc-portal-0625-pac-25", "src-apatura-freeport-project"]}, "evidence_basis": "Developer statement only: project page says a grid connection offer at Harburn substation was 'formally accepted in Q2 2025' via NESO. Not verified against NESO/TEC register data; DNO not named in any source.", "notes": "Connection status recorded as 'offer' on the developer's claim of an accepted offer; downgrade if unverifiable at next review.", "source_ids": ["src-apatura-freeport-project"]}}, {"project": {"slug": "wester-hermiston", "canonical_name": "Wester Hermiston AI Data Centre Campus", "display_name": "Wester Hermiston (Edinburgh)", "aliases": [{"alias": "Wester Hermiston AI Data Campus", "alias_type": "marketing_name", "source_ids": ["src-apatura-wh-project"]}, {"alias": "Land 300 Metres North Of 50 Research Avenue North, Riccarton", "alias_type": "place_name", "source_ids": ["src-cec-pan-report-wester-hermiston"]}, {"alias": "P108 Currie - Wester Hermiston", "alias_type": "other", "source_ids": ["src-cundall-ghg-report"]}, {"alias": "Apatura DC Project 11 Ltd", "alias_type": "spv_name", "source_ids": ["src-ch-apatura-dc-project-11", "src-cec-pan-report-wester-hermiston"]}], "summary": "Proposed 200 MW 'AI data centre campus' by Apatura (SPV Apatura DC Project 11 Ltd) on Green Belt farmland at Wester Hermiston, north of Heriot-Watt University's Riccarton campus and west of the Edinburgh City Bypass, near Currie. A Proposal of Application Notice (25/03978/PAN) was submitted on 1 August 2025 for a forthcoming full ('national development') planning application. City of Edinburgh Council concluded twice that EIA was not required (25/02924/SCR on 7 July 2025 and 25/05576/SCR on 6 May 2026), but a third-party screening-direction request was received by Scottish Government Planning and Architecture on 18 May 2026. Scottish Ministers issued their direction on 17 August 2026: an EIA is required. Design documents describe three data centre buildings totalling c.54,690 m2 footprint connected to Currie Substation, with £1.4bn claimed investment. A local campaign, APRS and the Cockburn Association oppose or question the scheme, in the wake of the refusal of the nearby South Gyle data centre in February 2026.", "project_type": "hyperscale", "status": "pre_application", "status_source_ids": ["src-cec-pan-report-wester-hermiston", "src-aprs-wester-hermiston", "src-dpea-eia-230-002-hermiston"], "maturity_level": "M1", "maturity_explanation": "PAN submitted 1 August 2025 and reported to the Development Management Sub-Committee on 25 March 2026 as a 'forthcoming application'. Two council EIA screenings concluded EIA was not required, but Scottish Ministers' later direction EIA-230-002, issued 17 August 2026, requires an Environmental Impact Assessment. Early development remains M1, not M2: no validated full planning application for the data centre itself has been verified.", "verification_level": "verified", "local_authority": "City of Edinburgh Council", "region": "Edinburgh and Lothians", "first_public_date": "2025-08-01", "anticipated_construction_start": "2027 (developer consultation-site timeline)", "anticipated_operational_date": "2030 (developer consultation-site timeline)", "last_verified_at": "2026-09-03", "next_review_at": "2026-10-03", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-08-17", "headline": "Scottish Ministers direct that an Environmental Impact Assessment is required for the Wester Hermiston proposal (DPEA EIA-230-002), superseding the practical effect of the council's earlier no-EIA opinions", "source_ids": ["src-dpea-eia-230-002-hermiston", "src-scotgov-data-centre-planning-direction-2026"]}, "unknowns": ["Whether a full planning application has now been submitted or validated; the known 19 December 2025 validation was for EIA screening request 25/05576/SCR, not a full application", "Scope and submission timetable for the Environmental Impact Assessment required by Scottish Ministers on 17 August 2026", "Building heights in metres (only storey counts published: two two-storey and one single-storey building)", "Grid connection specifics: voltage, connection agreement counterparty detail and date beyond the developer's statement of a June 2025 NESO agreement; no independent NESO/SSEN record located", "Water demand, cooling water volumes and supply arrangements (raised by objectors as undisclosed; only cooling technology description published)", "Named hyperscale tenant/operator - none disclosed", "Exact red-line boundary; site area conflict between council committee paper (24 ha agricultural field) and Cundall GHG report (77-acre / c.31.2 ha site)", "Methodology and consultant behind the 'independent economic analysis' cited for £1.4bn investment and GVA/jobs claims; the 245 Edinburgh jobs figure lacks a category (construction vs operational, direct vs indirect)", "Landowner identity and land agreement status", "Whether Scottish Ministers will call in the full application after the mandatory notification that will apply when a greater-than-50 MW application is validated"], "related_project_slugs": ["gogar", "south-gyle"]}, "site": {"site_name": "Land at Wester Hermiston, west of Hermiston House Road / 300m north of 50 Research Avenue North, Riccarton", "settlement": "Hermiston / Currie, Edinburgh", "latitude": 55.91672, "longitude": -3.328259, "location_precision": "approximate", "boundary_precision": "red_line_official", "site_area_m2": {"value": 240000, "unit": "m2", "state": "confirmed", "claimant": "City of Edinburgh Council committee report (24 hectare agricultural field)", "applicable_date": "2026-03-25", "confidence": "medium", "notes": "Conflicting claims preserved: council PAN committee paper describes 'an agricultural field comprising of 24 hectares in total'; the developer's Cundall GHG report describes a '77-acre site' (c.311,600 m2), and the local petition says 'over 30 hectares'. The discrepancy may reflect red-line versus wider landholding; unresolved.", "source_ids": ["src-cec-pan-report-wester-hermiston", "src-cundall-ghg-report", "src-changeorg-wester-hermiston"]}, "building_footprint_m2": {"value": 54690, "unit": "m2", "state": "developer_stated", "claimant": "Cundall GHG Emissions report for Apatura Energy", "applicable_date": "2025-11-28", "confidence": "medium", "notes": "'Total building footprint of approximately 54,690 m2' across three data centre buildings.", "source_ids": ["src-cundall-ghg-report"]}, "number_of_buildings": {"value": 3, "unit": "buildings", "state": "developer_stated", "claimant": "Cundall GHG Emissions report for Apatura Energy", "applicable_date": "2025-11-28", "confidence": "medium", "notes": "Two identical two-storey 48 MW data centre buildings (DC01, DC02) and one single-storey 36 MW building (DC03), plus c.6,300 m2 of office floor area; 136 car parking spaces, 15 accessible spaces, 8 motorcycle and 131 cycle spaces. Heights in metres not published.", "source_ids": ["src-cundall-ghg-report"]}, "greenfield_brownfield": "greenfield", "current_land_use": "Agricultural field (described by objectors as productive prime agricultural land)", "green_belt": true, "nearest_settlements": ["Hermiston", "Currie", "Riccarton (Heriot-Watt campus)", "Ratho"], "protected_designations": ["Edinburgh Green Belt (City Plan 2030)", "Gogar Special Landscape Area (City Plan 2030)", "Union Canal scheduled monument (SM 11097) to the north", "Hermiston Conservation Area to the east", "Local Biodiversity Sites bordering north and west", "Category A listed Heriot-Watt University Riccarton Estate North Gate Lodge, gatepiers and screen walls (LB 27369) and category B listed Hermiston House west lodge, gate towers, gig-house and boundary walls (LB 27389) nearby"], "land_notes": "Site sits between the Union Canal/M8 to the north and the A71/Riccarton Campus & Business Park to the south, west of Hermiston and the City Bypass, in the Pentland Hills ward. Coordinates are APRS's marker for the site (derived from indicative EIA-document layout), treated as approximate; no red-line boundary has been published on an accessible source, so no boundary polygon is provided.", "source_ids": ["src-cec-pan-report-wester-hermiston", "src-cundall-ghg-report", "src-aprs-wester-hermiston", "src-changeorg-wester-hermiston"]}, "capacity_claims": [{"capacity_type": "grid_import", "value_mw": 200, "state": "developer_stated", "applicable_date": "2025-08-01", "claimant": "Apatura DC Project 11 Ltd (PAN description: 'AI data centre campus with a 200MW demand utility capacity')", "confidence": "high", "preferred": true, "preferred_rationale": "Figure appears in the formal PAN description reported by the council and consistently across developer material.", "source_ids": ["src-cec-pan-report-wester-hermiston", "src-apatura-wh-project", "src-cundall-ghg-report"]}, {"capacity_type": "grid_import", "value_mw": null, "minimum_mw": 200, "maximum_mw": 250, "state": "reported", "claimant": "Kevin Williamson / Bella Caledonia ('publicly been listed as using 200-250MW of electricity')", "confidence": "low", "notes": "Campaign-side figure; the 250 MW upper bound has not been located in any developer or council document reviewed.", "source_ids": ["src-bella-oppose-dc"]}, {"capacity_type": "it_load", "value_mw": 132, "state": "inferred", "applicable_date": "2025-11-28", "claimant": "Inferred by researcher from Cundall GHG report building descriptions (two 48 MW buildings DC01/DC02 plus one 36 MW building DC03)", "confidence": "low", "notes": "The report labels buildings with MW ratings summing to 132 MW; it does not state whether these are IT load or total building demand, so this inference should be treated cautiously against the 200 MW utility demand figure.", "source_ids": ["src-cundall-ghg-report"]}, {"capacity_type": "connection_offer", "value_mw": 200, "state": "developer_stated", "applicable_date": "2025-06-30", "claimant": "Apatura ('In June 2025, we secured a formal agreement with the electricity network operator NESO'; timeline shows grid offer accepted Q2 2025)", "confidence": "medium", "notes": "MW value assumed equal to the stated 200 MW demand; the agreement itself has not been independently verified and NESO connection agreements are normally contracted with the TO/DNO.", "source_ids": ["src-apatura-wh-project"]}], "energy_estimates": [{"scenario_name": "Design intent (Cundall Operational Energy Statement)", "peak_load_mw": 200, "pue": 1.3, "matching_method": "unstated", "onsite_generation": "Rooftop solar PV above admin/office areas 'to be further explored'; Air Source Heat Pumps for office heating/cooling", "methodology": "Emerging UK Net Zero Carbon Building Standard used to set EUI targets; PUE stated as a design focus of 'less than 1.3, trending downwards'", "assumptions": "Free-cooling air-cooled chillers with variable speed compressors for data halls; design intent to enable future waste-heat export to a district heating network (none currently exists nearby; Heriot-Watt campus identified by the council as a future heat network)", "estimate_type": "consultant", "state": "developer_stated", "confidence": "medium", "notes": "No annual GWh figure published in the documents reviewed; peak load taken as the 200 MW 'demand utility capacity' from the PAN description. GHG report (Nov 2025) covers whole-life carbon to BS EN 15978/RICS PS V2 over a 60-year reference period; results tables were not machine-readable in the FOI copy.", "source_ids": ["src-cundall-op-energy", "src-cundall-ghg-report", "src-cec-pan-report-wester-hermiston"]}, {"scenario_name": "Campaign consumption comparison", "estimate_type": "campaign", "state": "reported", "confidence": "low", "notes": "Kevin Williamson (Bella Caledonia) lists Wester Hermiston at 200-250 MW and argues the two Edinburgh proposals combined would exceed the domestic electricity consumption of every household in Edinburgh and Glasgow; no annual GWh stated.", "source_ids": ["src-bella-oppose-dc"]}], "water_estimates": [{"cooling_type": "air_cooled", "cooling_description": "Free-cooling air-cooled chillers with variable speed compressors specified for the data hall areas; Air Source Heat Pumps serving front-of-house office/admin areas. No water consumption figures published in the documents reviewed.", "annual_water_m3": null, "estimate_type": "consultant", "state": "developer_stated", "confidence": "medium", "notes": "Water demand, supply arrangements and drought resilience are specifically flagged as undisclosed by the local petition; the council PAN report requires the applicant to demonstrate acceptability on water consumption. A separate Cundall sustainability report (ADC-CDL-XX-XX-T-SY-70221) covering water consumption is referenced but was not located.", "source_ids": ["src-cundall-op-energy", "src-cundall-ghg-report", "src-changeorg-wester-hermiston", "src-cec-pan-report-wester-hermiston"]}], "economic_claims": [{"claim_category": "capital_expenditure", "value": 1400000000, "unit": "gbp", "geographic_scope": "Total project", "claimant": "Apatura (consultation website, citing unattributed 'independent economic analysis')", "methodology": "Not published", "independently_reviewed": null, "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'£1.4 billion total investment'.", "source_ids": ["src-apatura-wh-benefits", "src-yahoo-ai-campus"]}, {"claim_category": "other", "value": 125000000, "unit": "gbp", "geographic_scope": "Local supply chain (Edinburgh area)", "period": "Construction period", "claimant": "Apatura (consultation website)", "methodology": "Not published", "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "'£125 million of construction spend retained in the local supply chain' - a spend-retention claim, not jobs or GVA.", "source_ids": ["src-apatura-wh-benefits", "src-yahoo-ai-campus"]}, {"claim_category": "gva", "value": 66000000, "unit": "gbp", "geographic_scope": "City of Edinburgh", "period": "Construction period", "claimant": "Apatura (consultation website)", "methodology": "Not published; attributed to unnamed 'independent economic analysis'", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "Construction-phase GVA to the City of Edinburgh area.", "source_ids": ["src-apatura-wh-benefits"]}, {"claim_category": "gva", "value": 205000000, "unit": "gbp_per_year", "geographic_scope": "Local economy (Edinburgh)", "period": "Operational (annual)", "claimant": "Apatura (consultation website)", "methodology": "Not published; attributed to unnamed 'independent economic analysis'", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "'£205 million annually to local economy' (operational GVA).", "source_ids": ["src-apatura-wh-benefits"]}, {"claim_category": "national_sector_claim", "value": 0.1, "unit": "other", "geographic_scope": "Scotland", "claimant": "Apatura (consultation website)", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "Claimed 0.1% uplift to Scotland's GDP (unit: percent of GDP).", "source_ids": ["src-apatura-wh-benefits"]}, {"claim_category": "total_jobs_unspecified", "value": 245, "unit": "jobs", "geographic_scope": "Edinburgh", "claimant": "Apatura (as reported in press coverage of the consultation material)", "methodology": "Not published; category (construction vs operational, direct vs indirect, FTE) not stated", "binding_status": "aspirational", "state": "reported", "confidence": "low", "notes": "'245 jobs in Edinburgh' reported alongside the £1.4bn/£125m claims; the developer's own benefits page reviewed did not give job numbers, so this is recorded as unspecified-category and reported-state.", "source_ids": ["src-yahoo-ai-campus"]}, {"claim_category": "apprenticeships", "value": 272000, "unit": "gbp_per_year", "geographic_scope": "Project", "claimant": "Apatura (consultation website)", "binding_status": "commitment_stated", "state": "developer_stated", "confidence": "low", "notes": "'Up to £272,000 annually' in apprenticeship levy - a levy payment figure, not a number of apprenticeships.", "source_ids": ["src-apatura-wh-benefits"]}, {"claim_category": "other", "value": 23000000, "unit": "gbp", "geographic_scope": "UK/national", "claimant": "Apatura (consultation website)", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "'£23 million potential national R&D uplift'.", "source_ids": ["src-apatura-wh-benefits"]}, {"claim_category": "community_benefit", "value": null, "unit": "unstated", "geographic_scope": "Local communities near the site", "claimant": "Apatura (consultation website)", "binding_status": "commitment_stated", "state": "developer_stated", "confidence": "low", "notes": "Proposal to work with the council and an independent delivery partner on community funds (play areas, youth/skills, wellbeing, green space, social enterprises); no fund value stated.", "source_ids": ["src-apatura-wh-benefits"]}], "planning_cases": [{"reference": "25/03978/PAN", "planning_authority": "City of Edinburgh Council", "application_type": "pan", "description": "Proposal of Application Notice by Apatura DC Project 11 Ltd for an AI data centre campus with a 200MW demand utility capacity with car parking, landscaping, roads, access and associated works, at Land 300 Metres North Of 50 Research Avenue North, Riccarton. The forthcoming application is intended as a full application treated as a national development (subject to demonstrating 'green data centre' status under NPF4 Digital Fibre Network designation).", "submission_date": "2025-08-01", "committee_date": "2026-03-25", "decision": "other", "decision_notes": "PAN noted by the Development Management Sub-Committee on 25 March 2026; committee papers set out key issues (Green Belt/Env 18 and NPF4 policy 8, 'green data centre' demonstration, climate/nature policies, heritage, Gogar Special Landscape Area, residential amenity, transport) and an extensive list of expected supporting documents. APRS records the PAN as approved on 1 August (its submission date).", "official_url": "https://citydev-portal.edinburgh.gov.uk/idoxpa-web/applicationDetails.do?keyVal=T0B70JEW0XE00&activeTab=summary", "last_checked_at": "2026-09-03", "events": [{"event_date": "2025-08-28", "event_type": "public_exhibition", "title": "First public consultation event, National Robotarium, Heriot-Watt University (15:00-20:00)", "source_ids": ["src-cec-pan-report-wester-hermiston"]}, {"event_date": "2025-10-02", "event_type": "public_exhibition", "title": "Second public consultation event, National Robotarium, Heriot-Watt University (15:00-20:00)", "source_ids": ["src-cec-pan-report-wester-hermiston"]}, {"event_date": "2026-03-25", "event_type": "committee_report", "title": "Development Management Sub-Committee notes forthcoming application (report 25/03978/PAN)", "source_ids": ["src-cec-pan-report-wester-hermiston"]}], "source_ids": ["src-cec-pan-report-wester-hermiston", "src-aprs-wester-hermiston", "src-yahoo-ai-campus"]}, {"reference": "25/02924/SCR", "planning_authority": "City of Edinburgh Council", "application_type": "eia_screening", "description": "EIA Screening Opinion for construction of a data centre campus at Wester Hermiston.", "decision_date": "2025-07-07", "decision": "screening_eia_not_required", "eia_required": false, "decision_notes": "The council committee paper/site history records determination on 7 July 2025; the PlanIt mirror gives 4 July. This record uses the primary council date and preserves the discrepancy rather than silently reconciling it. EIA was recorded as not required at that stage.", "last_checked_at": "2026-07-30", "source_ids": ["src-cec-pan-report-wester-hermiston", "src-planit-edinburgh-scr-records", "src-aprs-wester-hermiston"]}, {"reference": "25/05576/SCR", "planning_authority": "City of Edinburgh Council", "application_type": "eia_screening", "description": "Second EIA Screening Opinion request for proposed construction of a data centre campus (re-screening).", "validation_date": "2025-12-19", "decision": "screening_eia_not_required", "eia_required": false, "decision_notes": "Recorded as 'under consideration' in the council's 25 March 2026 committee paper. APRS ('info last checked 23 Feb 2026') described the proposal as being re-screened by the council. The official council portal records a decision of EIA Not Required issued on 6 May 2026. This remains the historical council screening outcome; Scottish Ministers later directed on 17 August 2026 that EIA is required, recorded separately as DPEA case EIA-230-002.", "official_url": "https://citydev-portal.edinburgh.gov.uk/idoxpa-web/applicationDetails.do?keyVal=T7II0NEW0GY00&activeTab=summary", "last_checked_at": "2026-09-03", "source_ids": ["src-cec-pan-report-wester-hermiston", "src-aprs-wester-hermiston", "src-dpea-eia-230-002-hermiston"], "decision_date": "2026-05-06"}, {"reference": "EIA-230-002", "planning_authority": "Scottish Government Planning and Architecture (DPEA register)", "application_type": "eia_screening", "description": "Third-party request for a Scottish Ministers' Environmental Impact Assessment screening direction for the 200 MW Wester Hermiston Data Centre Campus, linked to City of Edinburgh Council reference 25/05576/SCR.", "submission_date": "2026-05-18", "decision_date": "2026-08-17", "decision": "screening_eia_required", "decision_notes": "DPEA records the case as decision issued. Consideration concluded on 17 August 2026 with a direction that an EIA is required. This later ministerial direction supersedes the practical effect of the council's no-EIA opinion without erasing that historical local decision.", "eia_required": true, "official_url": "https://www.dpea.scotland.gov.uk/CaseDetails.aspx?id=128694", "last_checked_at": "2026-09-03", "events": [{"event_date": "2026-05-18", "event_type": "third_party_screening_request", "title": "Third-party EIA screening-direction request received by Scottish Government Planning and Architecture", "source_ids": ["src-dpea-eia-230-002-hermiston"]}, {"event_date": "2026-08-17", "event_type": "screening_direction_decision", "title": "Scottish Ministers issue direction: EIA required", "source_ids": ["src-dpea-eia-230-002-hermiston", "src-scotgov-data-centre-planning-direction-2026"]}], "source_ids": ["src-dpea-eia-230-002-hermiston", "src-scotgov-data-centre-planning-direction-2026"]}], "organisations": [{"name": "Apatura DC Project 11 Ltd", "role": "applicant", "company_number": "16470100", "jurisdiction": "England and Wales", "ownership_summary": "SPV incorporated 23 May 2025; registered office 3rd Floor, 1 Ashley Road, Altrincham WA14 2DT; SIC 63110. PSCs: Apatura DC Ltd (16041291, 75%+ shares and voting rights) and Adrian Ashley Hill (right to appoint/remove directors).", "beneficial_owner_public": true, "confidence": "high", "notes": "Named as the party submitting PAN 25/03978/PAN in the council committee report. Note: task brief anticipated 'Apatura DC Project N Ltd'; the actual SPV is number 11 in a family of at least 12 Apatura DC Project companies.", "source_ids": ["src-ch-apatura-dc-project-11", "src-cec-pan-report-wester-hermiston"]}, {"name": "Apatura DC Ltd", "role": "parent_company", "company_number": "16041291", "jurisdiction": "England and Wales", "ownership_summary": "Holding company controlling Apatura DC Project 11 Ltd (75%+ ownership).", "confidence": "high", "source_ids": ["src-ch-apatura-dc-project-11"]}, {"name": "Apatura (Apatura Energy)", "role": "developer", "website": "https://consult.apatura.energy/westerhermiston", "confidence": "high", "notes": "Battery-storage and data centre developer promoting several Scottish data centre schemes (also Westerhill/Bishopbriggs and others); runs the Wester Hermiston consultation website.", "source_ids": ["src-apatura-wh-project", "src-aprs-wester-hermiston"]}, {"name": "Cundall", "role": "consultant", "confidence": "high", "notes": "Authored the Energy Statement, Operational Energy Statement and Greenhouse Gas Emissions report (P108 Currie - Wester Hermiston).", "source_ids": ["src-cundall-ghg-report", "src-cundall-op-energy"]}, {"name": "City of Edinburgh Council", "role": "planning_authority", "confidence": "high", "notes": "Case contact for the PAN report: Lewis McWilliam, Senior Planning Officer; Chief Planning Officer David Givan.", "source_ids": ["src-cec-pan-report-wester-hermiston"]}, {"name": "National Energy System Operator (NESO)", "role": "network_operator", "confidence": "low", "notes": "Developer states a 'formal agreement' with NESO in June 2025 for grid capacity; not independently verified. Physical connection claimed to Currie Substation (SP Energy Networks / SP Transmission area).", "source_ids": ["src-apatura-wh-project"]}, {"name": "Hermiston Data Centre Campaign", "role": "campaign_group", "website": "https://sites.google.com/foot-logic.co.uk/data-centre/home", "confidence": "medium", "notes": "Local residents' campaign opposing the proposal; spokesperson reported as Sarah Matthews.", "source_ids": ["src-hermiston-campaign-site", "src-aprs-wester-hermiston"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot/hermiston-dc/", "confidence": "high", "notes": "National campaign tracking Scottish data centre proposals; obtained background papers via FOI and hosts them.", "source_ids": ["src-aprs-wester-hermiston"]}, {"name": "The Cockburn Association", "role": "other", "website": "https://www.cockburnassociation.org.uk", "confidence": "high", "notes": "Edinburgh civic society; not categorically opposed but calls for a national definition of 'green data centre', brownfield preference and landscape standards.", "source_ids": ["src-cockburn-western-edge"]}], "community": {"summary": "Significant organised local and city-wide opposition at pre-application stage. A local residents' campaign (Hermiston Data Centre Campaign) and a Change.org petition (3,581 signatures by July 2026) oppose the scheme; APRS campaigns against it nationally; the Cockburn Association questions 'green' claims without opposing data centres outright. The February 2026 refusal of the nearby South Gyle data centre and the council Planning Committee's June 2026 call for a Scottish Government moratorium on large-scale data centres form the political backdrop. Following a third-party request, Scottish Ministers directed on 17 August 2026 that an Environmental Impact Assessment is required. The PAN was notified to Currie and Ratho Community Councils, Pentland Hills ward councillors, Gordon MacDonald MSP and Dr Scott Arthur MP; formal representations will only be counted once an application is submitted.", "principal_concerns": [{"concern": "Permanent loss of productive prime agricultural Green Belt land in the Gogar Special Landscape Area", "raised_by": "Change.org petition (Gordon Fraser); Hermiston Data Centre Campaign; APRS", "source_ids": ["src-changeorg-wester-hermiston", "src-aprs-wester-hermiston"]}, {"concern": "Lack of transparency on water/cooling requirements, supply arrangements and drought resilience", "raised_by": "Change.org petition", "source_ids": ["src-changeorg-wester-hermiston"]}, {"concern": "Scale of electricity demand (200 MW), grid capacity and cumulative effects with other Scottish data centre proposals; diversion of renewable generation", "raised_by": "Change.org petition; Kevin Williamson (Bella Caledonia)", "source_ids": ["src-changeorg-wester-hermiston", "src-bella-oppose-dc"]}, {"concern": "Generator testing, noise, air quality and lighting impacts on nearby homes and schools", "raised_by": "Change.org petition", "developer_response": "Council PAN report requires demonstration of no significant impact on residential amenity (noise, air quality, light)", "source_ids": ["src-changeorg-wester-hermiston", "src-cec-pan-report-wester-hermiston"]}, {"concern": "Impact on the Union Canal corridor (scheduled monument) and its recreational and biodiversity value, plus Hermiston Conservation Area and listed buildings", "raised_by": "Change.org petition; identified as key heritage issues by council officers", "source_ids": ["src-changeorg-wester-hermiston", "src-cec-pan-report-wester-hermiston"]}, {"concern": "Absence of a national definition of a 'green data centre' and of a named hyperscale tenant; the council initially concluded EIA was not required, but Scottish Ministers directed on 17 August 2026 that an EIA is required", "raised_by": "Cockburn Association; Kevin Williamson; APRS", "source_ids": ["src-cockburn-western-edge", "src-bella-oppose-dc", "src-aprs-south-gyle-refused", "src-dpea-eia-230-002-hermiston"]}], "claimed_local_benefits": [{"benefit": "£1.4bn investment, local construction spend and GVA claims (see economic_claims.json)", "claimant": "Apatura", "binding_status": "aspirational", "source_ids": ["src-apatura-wh-benefits"]}, {"benefit": "Community funds for play areas, youth/skills programmes, wellbeing, green space and social enterprises, managed with the council and an independent delivery partner", "claimant": "Apatura", "binding_status": "commitment_stated", "source_ids": ["src-apatura-wh-benefits"]}, {"benefit": "Potential future waste-heat export to a district heating network serving the Heriot-Watt area", "claimant": "Apatura / Cundall", "binding_status": "aspirational", "source_ids": ["src-cundall-op-energy"]}], "stakeholder_positions": [{"stakeholder": "Hermiston Data Centre Campaign (spokesperson Sarah Matthews)", "stakeholder_type": "resident_group", "position": "Opposes the hyperscale data centre on greenfield land; petition reported at over 2,000 signatures in earlier coverage", "source_ids": ["src-hermiston-campaign-site", "src-aprs-wester-hermiston"]}, {"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Opposes; campaigns for an immediate Scottish Government moratorium on hyperscale data centre applications", "source_ids": ["src-aprs-wester-hermiston", "src-aprs-south-gyle-refused"]}, {"stakeholder": "The Cockburn Association", "stakeholder_type": "ngo", "position": "Not categorically opposed to data centres; calls for a clear national definition of a genuinely 'green' data centre, robust evidence, brownfield preference and landscape integration standards", "source_ids": ["src-cockburn-western-edge"]}, {"stakeholder": "City of Edinburgh Council Planning Committee", "stakeholder_type": "government", "position": "In June 2026 requested that the Scottish Government introduce a moratorium on large-scale data centres until clearer national guidance on 'green data centre' definitions emerges", "source_ids": ["src-cockburn-western-edge"]}, {"stakeholder": "Scottish Ministers", "stakeholder_type": "government", "position": "Directed on 17 August 2026 that an Environmental Impact Assessment is required for the Wester Hermiston proposal (EIA-230-002).", "date": "2026-08-17", "source_ids": ["src-dpea-eia-230-002-hermiston", "src-scotgov-data-centre-planning-direction-2026"]}], "campaign_groups": ["Hermiston Data Centre Campaign", "Action to Protect Rural Scotland (APRS)"], "notes": "Two Change.org petitions exist ('Stop development of mega data centre Wester Hermiston' by Gordon Fraser, 3,581 signatures; and 'STOP Hyperscale AI DATA CENTRE at Hermiston, Edinburgh'). Formal objection counts will only be available once a planning application is validated and open for representations."}, "grid": {"network_operator": "NESO (agreement claimed by developer); physical connection claimed to Currie Substation (SP Energy Networks / SP Transmission area)", "connection_status": "offer", "requested_import_capacity_mw": {"value": 200, "unit": "MW", "state": "developer_stated", "claimant": "Apatura consultation website", "applicable_date": "2025-06-30", "confidence": "medium", "source_ids": ["src-apatura-wh-project", "src-cec-pan-report-wester-hermiston"]}, "nearby_substation": "Currie Substation (to the south of the site)", "reinforcement_required": null, "evidence_basis": "Developer statements only: 'In June 2025, we secured a formal agreement with the electricity network operator NESO' and a project timeline showing 'grid offer accepted' in Q2 2025. No NESO/TEC register entry, Ofgem or network operator record independently located; connection status recorded as 'offer' on the developer's own account.", "notes": "The 200 MW figure is the 'demand utility capacity' in the PAN description. Campaigners question grid capacity and cumulative effects with other Scottish data centre applications.", "source_ids": ["src-apatura-wh-project", "src-cec-pan-report-wester-hermiston", "src-changeorg-wester-hermiston"]}}, {"project": {"slug": "westerhill", "canonical_name": "Westerhill AI Energy Campus", "display_name": "Westerhill (Bishopbriggs) AI data centre & BESS", "aliases": [{"alias": "Westerhill AI Energy Campus", "alias_type": "marketing_name", "source_ids": ["src-apatura-westerhill-project"]}, {"alias": "Land Adjacent To Crosshill Road, Bishopbriggs", "alias_type": "place_name", "source_ids": ["src-edc-portal-tp-ed-25-0428"]}, {"alias": "Apatura DC Project 6 Ltd", "alias_type": "spv_name", "source_ids": ["src-public-notice-portal-westerhill-pan", "src-companies-house-apatura-dc6"]}], "summary": "Apatura proposes a 300MW AI data centre campus with a co-located 500MW battery energy storage system on land adjacent to Crosshill Road, Westerhill, north-east of Bishopbriggs, within East Dunbartonshire Council's adopted Westerhill Regeneration Area masterplan. The data centre would be consented by the council; the BESS is intended to be consented separately under section 36 via the Energy Consents Unit. As of July 2026 the project is at pre-application stage: an EIA screening opinion (TP/ED/25/0245) concluded EIA is required, and a Proposal of Application Notice (TP/ED/25/0428) was lodged in August 2025, but no full planning application or s36 application has been located.", "project_type": "hyperscale", "status": "pre_application", "status_source_ids": ["src-edc-portal-tp-ed-25-0428", "src-aprs-westerhill"], "maturity_level": "M1", "maturity_explanation": "Early development: EIA screening decided (EIA required, 8 Jul 2025), PAN lodged (1 Aug 2025, closed 16 Sep 2025) and public consultation held Sep 2025; developer states a NESO grid offer was accepted June 2025. No validated full planning application or ECU s36 application found as of 30 Jul 2026 (APRS recorded status still pre-planning on 23 Feb 2026).", "verification_level": "verified", "local_authority": "East Dunbartonshire Council", "region": "Glasgow and Clyde Valley", "first_public_date": "2025-04-29", "anticipated_construction_start": "2027 (developer indicative timeline; earlier panel version said 2026)", "anticipated_operational_date": "2029 (developer indicative timeline)", "last_verified_at": "2026-07-30", "next_review_at": "2026-10-30", "confidence_overall": "medium", "is_public": true, "is_sensitive": false, "latest_development": {"date": "2026-02-23", "headline": "APRS re-checked the case and recorded it still at pre-planning; press reporting (Feb 2026) said an application to East Dunbartonshire Council was expected imminently", "source_ids": ["src-aprs-westerhill", "src-urban-realm-westerhill"]}, "unknowns": ["Site area in hectares (not stated in any located source; red-line boundary shown only as consultation graphics)", "Whether the full planning application has been submitted (developer timeline said Q4 2025-Q2 2026; none located on the portal as of 30 Jul 2026)", "Whether an s36 application for the 500MW BESS has been lodged with the Energy Consents Unit (ECU register returned an application error; only the ECU screening consultation EDC00006158 is evidenced)", "East Dunbartonshire Council's formal position on the proposal (no committee report or council statement located)", "Split between IT load and total demand within the 300MW figure ('demand utility capacity' per PAN; building-level labels sum to 240MW)", "Landownership of the site and any option agreement", "Water demand figures (developer states closed-loop cooling but gives no volumes)", "Economic analysis methodology and author (panels credit an unnamed independent consultant)"]}, "site": {"site_name": "Land Adjacent To Crosshill Road, Westerhill, Bishopbriggs", "address": "Land East of Crosshill Road, Westerhill, Glasgow, G66 4SR", "settlement": "Bishopbriggs", "latitude": 55.92097, "longitude": -4.189606, "location_precision": "approximate", "boundary_precision": "red_line_official", "number_of_buildings": {"value": 4, "unit": "data centre buildings", "state": "developer_stated", "claimant": "Apatura (consultation panels)", "applicable_date": "2025-08-15", "notes": "Buildings A (80MW, 10 data halls), B (64MW, 8 DH), C1 and C2 (48MW, 6 DH each), plus substation, district heating building, general support building, guard huts and three BESS areas.", "source_ids": ["src-apatura-westerhill-panels"]}, "greenfield_brownfield": "mixed", "current_land_use": "Farmland/undeveloped land within the Westerhill Regeneration Area, near HMP Low Moss, a crematorium, rail yard and industrial estate (per consultation masterplan layout)", "green_belt": true, "nearest_settlements": ["Bishopbriggs", "Cadder", "Lenzie"], "protected_designations": ["Partially within designated Green Belt (developer-stated)", "Adjacent to Antonine Wall World Heritage Site buffer zone (developer-stated 'sensitive area')", "Local Nature Conservation Site adjoining/within layout area (shown on consultation masterplan)"], "land_notes": "Coordinates are APRS's stated location taken from the developer website; treated as approximate pending a red-line plan. The site lies within East Dunbartonshire Council's c.300 ha Westerhill Regeneration Area, whose masterplan was adopted as planning guidance under LDP2 on 26 September 2024. Developer says the site 'partially lies within the designated Green Belt but is allocated for development within the adopted Westerhill Regeneration Area'; APRS characterises it as 'Green Belt farmland between Bishopbriggs and Lenzie'. Access is proposed from the new Westerhill Development Road, itself in planning. Railway stations: Lenzie 1.8 km east, Bishopbriggs 2 km south-west (developer-stated). Site area not disclosed.", "source_ids": ["src-aprs-westerhill", "src-apatura-westerhill-panels", "src-edc-westerhill-masterplan", "src-edc-portal-tp-ed-25-0428"]}, "capacity_claims": [{"capacity_type": "grid_import", "value_mw": 300, "state": "developer_stated", "claimant": "Apatura DC Project 6 Ltd", "phase": "full campus", "confidence": "high", "preferred": true, "preferred_rationale": "Matches the PAN description on the council portal ('300MW demand utility capacity') and all developer material.", "notes": "Described as 'demand utility capacity' in PAN TP/ED/25/0428; developer material calls it a '300MW AI data campus'. Not explicitly broken down into IT load vs total demand.", "source_ids": ["src-edc-portal-tp-ed-25-0428", "src-apatura-westerhill-project", "src-foxglove-scotland-dc"]}, {"capacity_type": "battery_storage", "value_mw": 500, "state": "developer_stated", "claimant": "Apatura", "confidence": "high", "notes": "500MW BESS in containerised units across three battery areas; intended to be consented separately under section 36 via the Energy Consents Unit. ECU EIA screening reference EDC00006158; screening concluded EIA required (8 Jul 2025). No s36 application located as of 30 Jul 2026.", "source_ids": ["src-apatura-westerhill-project", "src-apatura-westerhill-panels", "src-edc-portal-enq-ed-2025-00075"]}, {"capacity_type": "it_load", "value_mw": 240, "state": "inferred", "claimant": "Scotland Data Centre Observatory (sum of building labels)", "confidence": "medium", "notes": "Consultation masterplan labels the four data centre buildings 80MW + 64MW + 48MW + 48MW = 240MW, against the 300MW campus demand figure. Interpretation (IT load vs building demand) not stated by developer.", "source_ids": ["src-apatura-westerhill-panels"]}, {"capacity_type": "unspecified", "value_mw": 200, "state": "reported", "claimant": "Action to Protect Rural Scotland", "confidence": "low", "notes": "APRS page headline describes 'a 200MW data centre', inconsistent with the 300MW figure it also cites from the developer website; likely an error but preserved as a conflicting claim.", "source_ids": ["src-aprs-westerhill"]}], "energy_estimates": [{"scenario_name": "Developer statements (no annual energy figure published)", "phase": "operational", "annual_energy_gwh": null, "peak_load_mw": 300, "matching_method": "grid_mix", "onsite_generation": "None proposed; 500MW BESS for storage/backup, not generation", "demand_flexibility": "Developer states BESS will charge on off-peak/curtailed renewable electricity and discharge at peak, providing backup and reducing reliance on the grid", "estimate_type": "developer", "state": "developer_stated", "confidence": "low", "notes": "Campus would draw power from the national grid with a stated focus on using curtailed renewable electricity; no PUE, load factor, PPA, or annual GWh figures disclosed. Foxglove counts the site at 300MW within its 2,000-3,000MW total for planned Scottish data centres.", "source_ids": ["src-apatura-westerhill-panels", "src-apatura-westerhill-project", "src-foxglove-scotland-dc"]}], "water_estimates": [{"phase": "operational", "cooling_type": "closed_loop_liquid", "cooling_description": "Developer states a 'highly efficient closed-loop water cooling system' recycling the same water, with a heat-exchange plant sized to enable future export of recovered heat to district heating networks.", "annual_water_m3": null, "closed_loop": true, "estimate_type": "developer", "state": "developer_stated", "confidence": "low", "notes": "No water volumes, source of supply, or WUE disclosed. Claim that closed-loop design 'drastically reduces water consumption' is unquantified.", "source_ids": ["src-apatura-westerhill-panels"]}], "economic_claims": [{"claim_category": "capital_expenditure", "value": 2100000000, "unit": "gbp", "geographic_scope": "project", "claimant": "Apatura", "methodology": "Consultation panels state 'independent economic analysis' by an unnamed consultant; methodology not published.", "independently_reviewed": null, "binding_status": "aspirational", "state": "developer_stated", "confidence": "low", "notes": "£2.1bn 'total capital investment'.", "source_ids": ["src-apatura-westerhill-panels"]}, {"claim_category": "total_jobs_unspecified", "value": 2157, "unit": "jobs", "geographic_scope": "East Dunbartonshire / wider economy (not clearly stated)", "period": "annual, during construction", "claimant": "Apatura", "methodology": "Panels say figures 'include direct and indirect jobs through local suppliers, service providers, and wider economic activity'; direct/indirect split not given, FTE basis unstated.", "independently_reviewed": null, "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "'2,157 annual jobs created during construction'. Combined direct+indirect construction claim; cannot be classified as direct-only.", "source_ids": ["src-apatura-westerhill-panels"]}, {"claim_category": "total_jobs_unspecified", "value": 1730, "unit": "jobs", "geographic_scope": "East Dunbartonshire / wider economy (not clearly stated)", "period": "annual, once operational", "claimant": "Apatura", "methodology": "Same unnamed 'independent economic analysis'; direct/indirect split not given.", "independently_reviewed": null, "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "'1,730 ongoing annual jobs supported each year once operational' — combined direct and indirect; far exceeds typical direct operational staffing of a 300MW campus, so predominantly indirect/induced.", "source_ids": ["src-apatura-westerhill-panels"]}, {"claim_category": "gva", "value": 642000000, "unit": "gbp", "geographic_scope": "East Dunbartonshire", "period": "during construction", "claimant": "Apatura", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "'£642m GVA added to the East Dunbartonshire economy during construction'.", "source_ids": ["src-apatura-westerhill-panels"]}, {"claim_category": "annual_economic_output", "value": 420000000, "unit": "gbp_per_year", "geographic_scope": "local economy (unspecified)", "period": "once operational", "claimant": "Apatura", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "'£420m added to the local economy every year once operational'; measure (GVA vs output) unstated.", "source_ids": ["src-apatura-westerhill-panels"]}, {"claim_category": "other", "value": 91200000, "unit": "gbp", "geographic_scope": "East Dunbartonshire", "period": "construction", "claimant": "Apatura", "binding_status": "modelled", "state": "developer_stated", "confidence": "low", "notes": "'£91.2m in construction spend retained in East Dunbartonshire'.", "source_ids": ["src-apatura-westerhill-panels"]}, {"claim_category": "community_benefit", "value": null, "unit": "unstated", "claimant": "Apatura", "binding_status": "commitment_stated", "state": "developer_stated", "confidence": "low", "notes": "Developer states support for council-coordinated community benefit funding via Section 75 agreements and proposes working with a delivery partner such as Foundation Scotland; no amounts stated and nothing yet secured.", "source_ids": ["src-apatura-westerhill-panels"]}], "planning_cases": [{"reference": "TP/ED/25/0245", "planning_authority": "East Dunbartonshire Council", "application_type": "eia_screening", "description": "EIA Screening Opinion for a proposed Data Centre Campus development on land South and West of Crosshill Road, Westerhill, Glasgow, G66 4SR.", "submission_date": "2025-04-29", "validation_date": "2025-04-29", "decision_date": "2025-07-08", "decision": "screening_eia_required", "eia_required": true, "official_url": "https://planning.eastdunbarton.gov.uk/online-applications/applicationDetails.do?keyVal=SVGZSLGJ09L00&activeTab=summary", "last_checked_at": "2026-07-30", "source_ids": ["src-edc-portal-tp-ed-25-0245"]}, {"reference": "ENQ/ED/2025/00075", "planning_authority": "East Dunbartonshire Council (consultee to Scottish Government Energy Consents Unit)", "application_type": "eia_screening", "description": "Energy Consents Unit consultation on EIA Screening Opinion EDC00006158 — BESS element on the same site (intended s36 route).", "submission_date": "2025-05-15", "validation_date": "2025-05-15", "decision_date": "2025-07-08", "decision": "screening_eia_required", "eia_required": true, "official_url": "https://planning.eastdunbarton.gov.uk/online-applications/applicationDetails.do?keyVal=SWAOP2GJ06G00&activeTab=summary", "last_checked_at": "2026-07-30", "source_ids": ["src-edc-portal-enq-ed-2025-00075"]}, {"reference": "TP/ED/25/0428", "planning_authority": "East Dunbartonshire Council", "application_type": "pan", "description": "Proposal of Application Notice: Erection of an AI data centre with 300MW demand utility capacity with ancillary BESS (to be consented via separate S36 application to the ECU), car parking, landscaping, roads, access and associated works. Land Adjacent To Crosshill Road, Bishopbriggs. Applicant Apatura DC Project 6 Ltd.", "submission_date": "2025-08-01", "validation_date": "2025-08-26", "decision_date": "2025-09-16", "decision": "other", "decision_notes": "Portal shows status 'Decided', decision 'Closed' (PAN process concluded); this is not a consent decision.", "official_url": "https://planning.eastdunbarton.gov.uk/online-applications/applicationDetails.do?keyVal=T0B1NMGJ09L00&activeTab=summary", "last_checked_at": "2026-07-30", "events": [{"event_date": "2025-09-29", "event_type": "public_consultation_event", "title": "Pre-application public exhibition, Allan Glens Rugby Club, 212 Kirkintilloch Road, Bishopbriggs G64 2NE", "source_ids": ["src-public-notice-portal-westerhill-pan"]}], "source_ids": ["src-edc-portal-tp-ed-25-0428", "src-public-notice-portal-westerhill-pan"]}, {"reference": null, "planning_authority": "Scottish Government Energy Consents Unit", "application_type": "s36", "description": "Intended section 36 application for the 500MW BESS. No application located on the ECU register as of 30 July 2026 (register search returned an application error; web searches found no lodged application). ECU screening reference EDC00006158 evidences pre-application engagement.", "decision": "pending", "eia_required": true, "official_url": "https://www.energyconsents.scot/Register.aspx", "last_checked_at": "2026-07-30", "source_ids": ["src-edc-portal-enq-ed-2025-00075", "src-apatura-westerhill-project"]}], "organisations": [{"name": "Apatura Ltd", "role": "developer", "company_number": "13948114", "jurisdiction": "England and Wales", "website": "https://apatura.energy/", "ownership_summary": "UK energy storage and data centre developer with offices in York and Edinburgh; promotes multiple Scottish data centre projects (Ravenscraig, Wester Hermiston, Coldstream, Freeport West Lothian, Ochiltree, Westerhill).", "confidence": "high", "source_ids": ["src-apatura-westerhill-project", "src-foxglove-scotland-dc"]}, {"name": "Apatura DC Project 6 Ltd", "role": "applicant", "company_number": "16044735", "jurisdiction": "England and Wales", "ownership_summary": "SPV incorporated 28 Oct 2024, registered office 3rd Floor 1 Ashley Road, Altrincham WA14 2DT; SIC codes 35110/35120/35130 (electricity). Named as applicant on the PAN public notice.", "beneficial_owner_public": true, "confidence": "high", "notes": "One of at least 12 numbered 'Apatura DC Project' SPVs at the same registered address.", "source_ids": ["src-companies-house-apatura-dc6", "src-public-notice-portal-westerhill-pan"]}, {"name": "AAH Consultants (AAH Planning)", "role": "consultant", "website": "https://www.aahconsultants.co.uk", "notes": "Apatura's planning consultant; named on consultation panels as supporting all Apatura planning applications.", "confidence": "high", "source_ids": ["src-apatura-westerhill-panels"]}, {"name": "East Dunbartonshire Council", "role": "planning_authority", "notes": "Planning authority for the data centre element; also promoter of the Westerhill Regeneration Area masterplan and Westerhill Development Road under the Glasgow City Region City Deal.", "confidence": "high", "source_ids": ["src-edc-portal-tp-ed-25-0428", "src-edc-westerhill-masterplan"]}, {"name": "Scottish Government Energy Consents Unit", "role": "government", "notes": "Intended consenting authority for the 500MW BESS via section 36 of the Electricity Act 1989.", "confidence": "high", "source_ids": ["src-edc-portal-enq-ed-2025-00075", "src-apatura-westerhill-project"]}, {"name": "National Energy System Operator (NESO)", "role": "network_operator", "notes": "Developer states a formal grid connection agreement/offer was accepted with NESO in June 2025; connection proposed to Lambhill substation. Not independently verified.", "confidence": "medium", "source_ids": ["src-apatura-westerhill-project", "src-apatura-westerhill-panels"]}, {"name": "Action to Protect Rural Scotland (APRS)", "role": "campaign_group", "website": "https://aprs.scot/bishopbriggs-dc/", "notes": "Tracks the proposal as part of its data centres campaign; calls for a moratorium on hyperscale AI data centres in Scotland.", "confidence": "high", "source_ids": ["src-aprs-westerhill"]}], "community": {"summary": "Formal community response remains limited because the project is pre-application and no application is open for representations. Apatura held statutory pre-application consultation in September 2025, including a public exhibition at Allan Glens Rugby Club, Bishopbriggs, on 29 September and an online consultation site. Organised local opposition is now represented by NO data centres in East Dunbartonshire, a signatory to the August 2026 community-campaign coalition letter. APRS tracks the site in its national data-centres campaign, characterising it as Green Belt farmland between Bishopbriggs and Lenzie and calling for a moratorium; Foxglove included it in its December 2025 analysis of the aggregate electricity demand of planned Scottish data centres. No community-council position, objection count or East Dunbartonshire Council member statement was located.", "principal_concerns": [{"concern": "Loss of Green Belt farmland between Bishopbriggs and Lenzie", "raised_by": "Action to Protect Rural Scotland", "developer_response": "Apatura states the site is partially Green Belt but allocated for development within the adopted Westerhill Regeneration Area, with landscaping/screening and ecological mitigation zones proposed.", "source_ids": ["src-aprs-westerhill", "src-apatura-westerhill-panels"]}, {"concern": "Aggregate electricity demand of planned Scottish data centres (Westerhill counted at 300MW within a 2,000-3,000MW national pipeline)", "raised_by": "Foxglove", "source_ids": ["src-foxglove-scotland-dc"]}], "claimed_local_benefits": [{"benefit": "Community benefit fund coordinated by the council through Section 75 agreements, potentially administered with a partner such as Foundation Scotland", "claimant": "Apatura", "binding_status": "commitment_stated", "source_ids": ["src-apatura-westerhill-panels"]}, {"benefit": "Potential recovered-heat supply to local district heating networks via an on-site heat-exchange plant", "claimant": "Apatura", "binding_status": "aspirational", "source_ids": ["src-apatura-westerhill-panels"]}, {"benefit": "Skills partnerships with local colleges and universities; jobs and investment supporting the Westerhill Regeneration Area vision", "claimant": "Apatura", "binding_status": "aspirational", "source_ids": ["src-apatura-westerhill-panels"]}], "stakeholder_positions": [{"stakeholder": "Action to Protect Rural Scotland (APRS)", "stakeholder_type": "campaign_group", "position": "Monitors the proposal within its data centres campaign; nationally seeks a moratorium on hyperscale AI data centres until governance and policy frameworks are, in its view, fit for purpose.", "source_ids": ["src-aprs-westerhill"]}, {"stakeholder": "NO data centres in East Dunbartonshire", "stakeholder_type": "resident_group", "position": "Opposed; signed the community-campaign coalition letter seeking a moratorium on hyperscale AI data-centre decisions pending national safeguards.", "date": "2026-08-23", "source_ids": ["src-aprs-community-letter-2026"]}], "campaign_groups": ["NO data centres in East Dunbartonshire", "Action to Protect Rural Scotland (APRS)", "Foxglove"], "planning_authority_contact": "East Dunbartonshire Council, 12 Strathkelvin Place, Kirkintilloch G66 1TJ; 0300 123 4510; customerservices@eastdunbarton.gov.uk", "notes": "Objection/support counts will only exist once a full application is validated. The council's position as planning authority is undetermined; note the council separately promotes the Westerhill Regeneration Area masterplan within which the site sits, which may be a point of local debate about its dual role."}, "grid": {"network_operator": "NESO (system operator agreement claimed); local network operator not stated — SP Transmission/SP Distribution area", "connection_status": "offer", "requested_import_capacity_mw": {"value": 300, "unit": "MW", "state": "developer_stated", "claimant": "Apatura", "notes": "300MW demand utility capacity per PAN; developer states 'grid offer accepted' / 'formal agreement with NESO' in June 2025 confirming the project can connect.", "source_ids": ["src-apatura-westerhill-project", "src-edc-portal-tp-ed-25-0428"]}, "nearby_substation": "Lambhill substation (south-west of site)", "reinforcement_required": null, "evidence_basis": "Developer consultation website and exhibition panels only; no NESO/TEC register entry independently verified.", "notes": "Developer also claims the campus will prioritise use of curtailed renewable electricity, citing NESO curtailment costs (>£1bn in 2024). The 500MW BESS would connect on the same site. Connection status classed as 'offer' solely on the developer's statement that a grid offer was accepted in June 2025.", "source_ids": ["src-apatura-westerhill-project", "src-apatura-westerhill-panels"]}}], "sources": {"src-spice-data-centres-2026": {"id": "src-spice-data-centres-2026", "title": "Data Centres (SPICe Spotlight briefing)", "publisher": "Scottish Parliament Information Centre (SPICe)", "source_type": "parliamentary_material", "url": "https://spice-spotlight.scot/2026/06/26/data-centres/", "publication_date": "2026-06-26", "retrieved_date": "2026-09-03", "reliability_tier": 2, "perspective": "Neutral parliamentary research service", "status": "active", "notes": "Covers Cato (280,000 m2, 35 m, 400-4,000 GWh/yr), Larbert (128,863 m2), Rufus (540 MW), Gogar (200 MW); Scotland generated 51.8 TWh in 2024 (91.5% renewable); cites APRS mapping of 26 proposals."}, "src-aprs-map": {"id": "src-aprs-map", "title": "Data Centre Map (Scotland proposals tracker)", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/data-centre-map/", "retrieved_date": "2026-09-03", "reliability_tier": 5, "perspective": "Campaign group advocating a moratorium; useful census but figures must be verified against planning records", "status": "active", "notes": "26 projects with per-site pages linking planning documents. No downloadable dataset."}, "src-ofgem-dc-connection-reforms-2026": {"id": "src-ofgem-dc-connection-reforms-2026", "title": "Proposed Data Centre Connection Reforms (consultation)", "publisher": "Ofgem", "source_type": "regulator_publication", "url": "https://www.ofgem.gov.uk/consultation/proposed-data-centre-connection-reforms", "publication_date": "2026-07-29", "retrieved_date": "2026-07-30", "reliability_tier": 2, "perspective": "Independent energy regulator", "status": "active", "notes": "Demand connection queue grew 41 GW to 125 GW (Nov 2024 - Jun 2025), ~80 GW attributed to data centres. Proposes commitment fee of GBP 237,500-712,500/MW. Closes 16 Sep 2026. Aggregate figures only; no project-level demand register."}, "src-scotgov-green-datacentres-plan": {"id": "src-scotgov-green-datacentres-plan", "title": "Green Datacentres and Digital Connectivity: Vision and Action Plan for Scotland", "publisher": "Scottish Government", "source_type": "government_publication", "url": "https://www.gov.scot/publications/green-datacentres-and-digital-connectivity-vision-and-action-plan-for-scotland/", "publication_date": "2021-03-31", "retrieved_date": "2026-07-30", "reliability_tier": 2, "perspective": "Government strategy promoting Scotland as a data-hosting location", "status": "active"}, "src-ukgov-aigz-statement-2026": {"id": "src-ukgov-aigz-statement-2026", "title": "AI Growth Zones written statement HLWS1290 (Lanarkshire designation)", "publisher": "UK Parliament / UK Government", "source_type": "parliamentary_material", "url": "https://questions-statements.parliament.uk/written-statements/detail/2026-01-29/hlws1290", "publication_date": "2026-01-29", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "active", "notes": "Designates Lanarkshire AI Growth Zone centred on DataVita Chapelhall/Airdrie sites with CoreWeave anchor; 500 MW AI-ready capacity, >1 GW private-wire renewables, GBP 8.2bn claim."}, "src-neso-tec-register": {"id": "src-neso-tec-register", "title": "Transmission Entry Capacity (TEC) Register", "publisher": "NESO", "source_type": "grid_data", "url": "https://www.neso.energy/data-portal/transmission-entry-capacity-tec-register", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "CSV/API, updated twice weekly. Generation-focused; NESO confirmed via FOI that no public register of demand connections exists — the data-centre demand queue is not project-level public data."}, "src-falkirk-portal-p260237": {"id": "src-falkirk-portal-p260237", "title": "Planning application P/26/0237/FUL — Construction of an AI Data Centre with 300MW Demand Utility Capacity, Land to the northeast of Glenbervie Nursery, Stirling Road, Larbert", "publisher": "Falkirk Council (eDevelopment / Idox Public Access)", "source_type": "planning_portal", "url": "https://edevelopment.falkirk.gov.uk/online/simpleSearchResults.do?action=firstPage&searchType=Application&searchCriteria.reference=P/26/0237/FUL", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Received 2026-05-29, validated 2026-06-04, status 'Awaiting decision'. Portal showed 7,130 comments, 133 documents, 6 constraints at retrieval. Direct applicationDetails URL requires the record keyVal; use reference search."}, "src-aprs-planning-statement-pdf": {"id": "src-aprs-planning-statement-pdf", "title": "Planning Statement for P/26/0237/FUL (portal document 1644123, mirrored by APRS)", "publisher": "Apatura / Falkirk Council portal (mirrored by Action to Protect Rural Scotland)", "source_type": "planning_document", "url": "https://aprs.scot/wp-content/uploads/2026/06/P_26_0237_FUL-Planning_Statement-1644123.pdf", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Could not be downloaded during this research session (APRS bot-protection captcha); cited only as corroboration that the application reference is P/26/0237/FUL. No values were taken from it."}, "src-apatura-news-submission": {"id": "src-apatura-news-submission", "title": "Plans submitted to Falkirk Council for Larbert Data Centre Campus", "publisher": "Apatura", "source_type": "developer_publication", "url": "https://apatura.energy/news-insights/larbert-data-centre-campus-plans-submitted-to-falkirk-council-for-larbert-data-centre-campus/", "publication_date": "2026-06-09", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer promotional material"}, "src-apatura-consult-project": {"id": "src-apatura-consult-project", "title": "Larbert AI Data Campus — public consultation project page and timeline", "publisher": "Apatura (consult.apatura.energy)", "source_type": "developer_publication", "url": "https://consult.apatura.energy/larbert/project", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer consultation material", "notes": "Timeline: grid offer accepted Q2 2025; consultations Q4 2025; application Q2 2026; remediation Q3 2026; construction 2027-2028; operations 2029. Describes ~50 acres of mainly vacant grassland beside Glenbervie Business Park."}, "src-spice-data-centres": {"id": "src-spice-data-centres", "title": "SPICe Spotlight: Data Centres", "publisher": "Scottish Parliament Information Centre (SPICe)", "source_type": "parliamentary_material", "url": "https://spice-spotlight.scot/2026/06/26/data-centres/", "publication_date": "2026-06-26", "retrieved_date": "2026-07-30", "reliability_tier": 2, "notes": "States Larbert campus comprises two data centre buildings of 128,863 m2 floor area, 25 m high (flues to 28 m), plus an 11,500 m2 electricity substation and associated facilities."}, "src-stv-fears": {"id": "src-stv-fears", "title": "'You don't want this where you live': Fears over plans for massive AI data centre in Larbert", "publisher": "STV News", "source_type": "journalism", "url": "https://news.stv.tv/east-central/you-dont-want-this-where-you-live-fears-over-plans-for-massive-ai-data-centre-in-larbert", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports 200 backup diesel generators with 48-hour fuel supply, closed-loop cooling, 'district heat ready' design, 1,100+ objections at time of writing, campaign groups and public meeting of 25 June 2026, 21-day comment period ending 2026-07-02, pre-determination hearing required."}, "src-stv-deadline": {"id": "src-stv-deadline", "title": "Deadline approaches for views on 'humungous' planned data centres in Falkirk and Fife", "publisher": "STV News", "source_type": "journalism", "url": "https://news.stv.tv/east-central/deadline-approaches-for-views-on-humungous-planned-data-centres-in-falkirk-and-fife", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Consultation deadline 2026-07-02; 3,100+ objections at time of writing; Larbert (300MW) and Auchtertool, Fife (600MW) together 900MW."}, "src-deadline-news-objections": {"id": "src-deadline-news-objections", "title": "Larbert AI Data Centre: what happens next after more than 6,700 objections?", "publisher": "Deadline News", "source_type": "journalism", "url": "https://www.deadlinenews.co.uk/2026/07/03/larbert-ai-data-centre-what-happens-next-after-more-than-6700-objections/", "publication_date": "2026-07-03", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports (via search excerpt; page itself returned 403) applicant Apatura DC Project 5 Ltd; 6,833 comments of which 6,719 objections and 80 support as of consultation close 2026-07-02."}, "src-dcd-relocation": {"id": "src-dcd-relocation", "title": "Apatura changes location of planned 300MW data center campus in Scotland", "publisher": "Data Centre Dynamics (DCD)", "source_type": "journalism", "url": "https://www.datacenterdynamics.com/en/news/apatura-changes-location-of-planned-300mw-data-center-campus-in-scotland/", "publication_date": "2025-10-21", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports (via search excerpt; page returned 403) the 300MW campus was originally proposed on agricultural land near Plean, Stirling, and was relocated ~3 miles to Glenbervie Business Centre, Larbert, in October 2025."}, "src-futurescot": {"id": "src-futurescot", "title": "Falkirk could be site of one of largest datacentres in the UK — with plans for development submitted to council", "publisher": "FutureScot", "source_type": "journalism", "url": "https://futurescot.com/falkirk-could-be-site-of-one-of-largest-datacentres-in-the-uk-with-plans-for-development-submitted-to-council/", "publication_date": "2026-06-09", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports 'Gate 2 compliant grid connections', Denny substation, Scottish Enterprise landowner, jobs and investment claims."}, "src-datacentrenews": {"id": "src-datacentrenews", "title": "Apatura submits plans for Larbert data centre campus", "publisher": "DataCentreNews UK", "source_type": "journalism", "url": "https://datacentrenews.uk/story/apatura-submits-plans-for-larbert-data-centre-campus", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Includes Scottish Enterprise quote (Victoria Carmichael) and Apatura CEO Giles Hanglin; district heat-ready design; BESS connection 2 miles north; 1.6GW confirmed connections across Apatura pipeline."}, "src-projectscot": {"id": "src-projectscot", "title": "Build of proposed Larbert data centre would create over 5,000 construction jobs", "publisher": "Project Scotland", "source_type": "journalism", "url": "https://projectscot.com/2026/06/build-of-proposed-larbert-data-centre-would-create-over-5000-construction-jobs/", "retrieved_date": "2026-07-30", "reliability_tier": 4}, "src-aprs-objection": {"id": "src-aprs-objection", "title": "APRS Objection to Falkirk Council for the Larbert Data Centre", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/resources/aprs-objection-to-falkirk-council-for-the-larbert-data-centre/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group opposed to hyperscale data centres in Scotland", "notes": "Page itself blocked by bot protection; content known via search excerpts: objection argues proposal contrary to development plan and environmental information inadequate; APRS calls for moratorium on hyperscale AI data centres."}, "src-fife-portal-26-01243-ppp": {"id": "src-fife-portal-26-01243-ppp", "title": "Fife Council planning portal record 26/01243/PPP — Planning permission in principle for a data centre campus (Class 6), Land To The North Of Camilla Road, Gleniston, Auchtertool", "publisher": "Fife Council (Idox Public Access)", "source_type": "planning_portal", "url": "https://planning.fife.gov.uk/online/applicationDetails.do?activeTab=summary&keyVal=TE9GGMHFFWY00", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Received 29 Apr 2026, validated 21 May 2026, status Registered; 1,651 documents; applicant Mr Greig Templeton; agent Simon Munro, LoganPM; case officer Scott Simpson; ward Burntisland, Kinghorn and West Kirkcaldy; community council Auchtertool; portal 'Environmental Assessment Requested: No'; neighbour consultation expiry 24 Jul 2026."}, "src-ch-ili-cato": {"id": "src-ch-ili-cato", "title": "Companies House record: ILI CATO LIMITED (SC825081), including officers and persons with significant control", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC825081", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 7 Oct 2024; registered office 33 Bothwell Road, Hamilton ML3 0AS; SIC 41201; sole director Mark Thomas Wilson (appointed 7 Oct 2024); PSC Intelligent Land Investments Group Plc (SC564296), 75%+ shares and voting rights, right to appoint/remove directors."}, "src-aprs-auchtertool": {"id": "src-aprs-auchtertool", "title": "ILI Cato, Auchtertool, Fife — campaign page and EIA scoping report analysis", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/auchtertool-dc/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group opposed to the development", "notes": "Gives site coordinates 56.109111, -3.265364; PAN 25/00552/PAN agreed 22 Mar (2025); EIA screening 25/03079/SCR submitted 10 Nov 2025, 'No EIA Required' decision 1 Apr 2026; PPP published 25 May 2026, comments until 2 Jul 2026; notes adjacent newly built ILI BESS; plans show buildings over Hallyards Castle ruins; APRS calculation 4,200 GWh/yr at 80% load factor vs application Energy Statement ultimate ~4,000 GWh/yr; campaign group 'Say No to Cato'."}, "src-dcr-submission": {"id": "src-dcr-submission", "title": "ILI Group submits plans for £5bn Fife AI data centre", "publisher": "Data Centre Review", "source_type": "journalism", "url": "https://datacentrereview.com/2026/06/ili-group-submits-plans-for-5bn-fife-ai-data-centre/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "600 MW, £5bn (Stoics network £15bn: Cato 600 MW, Rufus East Ayrshire 540 MW, Aurelius North Lanarkshire 400 MW, ~1.5 GW total); 'approved Gate 2 grid position' at 600 MW; BiGGAR Economics: 9,660 construction job-years Scotland (1,450 Fife), £708m construction GVA Scotland (£105m Fife), 540 operational jobs Scotland (262 Fife), 120 permanent skilled on-site jobs; water 34,000 m3/yr (=239 homes); construction start expected 2027, five-year phased rollout; ILI CEO Mark Wilson."}, "src-dcr-objections": {"id": "src-dcr-objections", "title": "More than 1,200 objections lodged against £5bn Fife data centre", "publisher": "Data Centre Review", "source_type": "journalism", "url": "https://datacentrereview.com/2026/07/more-than-1200-objections-lodged-against-5bn-fife-data-centre/", "publication_date": "2026-07-24", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "1,200+ objections on portal with more expected; 8,000+ signature petition against Auchtertool development; 2,500+ signature petition for Scottish moratorium on hyperscale data centres; Auchtertool Community Council objection ('ill-conceived and inappropriate'); ILI response on renewables/curtailment and separate water infrastructure."}, "src-aj-design": {"id": "src-aj-design", "title": "Graeme Nicholls plans massive Ancient Greek-inspired data centre in Fife", "publisher": "Architects' Journal", "source_type": "journalism", "url": "https://www.architectsjournal.co.uk/news/graeme-nicholls-plans-massive-ancient-greek-inspired-data-centre-in-fife", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "280,000 m2 hyperscale data centre; six separate buildings with identical footprints for phased construction; 35 m height; architect Graeme Nicholls Architects (Glasgow), involved in all three Stoics projects."}, "src-dcd-filing": {"id": "src-dcd-filing", "title": "ILI files to develop 600MW Stoic data center in Fife, Scotland", "publisher": "Data Center Dynamics", "source_type": "journalism", "url": "https://www.datacenterdynamics.com/en/news/ili-files-to-develop-600mw-stoic-data-center-in-fife-scotland/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reported 25-hectare development, ~£5bn, delivered in phases over several years. Full article behind 403 to fetcher; figures taken from search-result excerpts — verify against planning documents."}, "src-cft-eia": {"id": "src-cft-eia", "title": "Auchtertool data centre — Fife Council has no environmental report", "publisher": "Central Fife Times", "source_type": "journalism", "url": "https://www.centralfifetimes.com/news/26167894.auchtertool-data-centre---fife-council-no-environmental-report/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Fife Council (service manager Mary Stewart) concluded EIA not required under 2017 Regulations (Schedule 2 discretion); ACC chair Andrea Cail 'appalled'; Environmental Rights Centre Scotland advised 'credible legal basis for a challenge'; Greens MSP Mark Ruskell called decision 'unfathomable', suggested public inquiry; developer ILI Cato Limited; data halls up to 35 m, substations, security fencing, gatehouses."}, "src-cft-14000": {"id": "src-cft-14000", "title": "Over 14,000 responses to plans for massive Auchtertool data centre", "publisher": "Central Fife Times (Local Democracy Reporting Service)", "source_type": "journalism", "url": "https://www.centralfifetimes.com/news/26412705.14-000-responses-plans-massive-auchtertool-data-centre/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "14,000–16,000 representations received by 24 Jul 2026 deadline; ~10,000 documents processed for public release; hundreds attended June meeting at Auchtertool Village Hall; SEPA holding objection in July pending further flooding information; Fife Council Head of Planning Pam Ewen quoted."}, "src-stv-community": {"id": "src-stv-community", "title": "Fife community 'taken aback' at scale of plans for data centre", "publisher": "STV News", "source_type": "journalism", "url": "https://news.stv.tv/north/fife-community-taken-aback-at-scale-of-plans-for-data-centre", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Auchtertool ~215 houses; three-year build programme cited; ACC chair Andrea Cail quotes on water/discharge/electricity uncertainty; ILI cites cooler climate for 'free cooling' and proximity to wind farms and battery storage; site plans 'up to seven buildings and an on-site substation' (per related search excerpt)."}, "src-acc-village-update": {"id": "src-acc-village-update", "title": "Update on Proposed Datacentre Near Auchtertool (community council update, Nov 2025)", "publisher": "Auchtertool Village / Auchtertool Community Council", "source_type": "community_material", "url": "https://www.auchtertoolvillage.com/post/update-on-proposed-datacentre-near-auchtertool", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Community council acting as neutral facilitator at that stage", "notes": "Pre-application stage (Nov 2025): access from B925 west of Auchtertool; ~25% of site visible from most of the village; buildings 30-35 m; developer then indicated 30-50 permanent jobs and up to 1,000 construction jobs; possible district heating; water mains pipe too small, new pipe likely required; Scottish Water Horizons involved; application then targeted for Q1 2026."}, "src-abdnshire-portal-app-2016-0766": {"id": "src-abdnshire-portal-app-2016-0766", "title": "Planning application APP/2016/0766 — Mixed Use Development Comprising Town Centre ... Land to West and South West of Rifle Range, Blackdog, Aberdeen", "publisher": "Aberdeenshire Council (Idox Public Access)", "source_type": "planning_portal", "url": "https://upa.aberdeenshire.gov.uk/online-applications/search.do?action=simple&searchType=Application&searchCriteria.reference=APP/2016/0766", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "The portal (upa.aberdeenshire.gov.uk) was unreachable during this research session (HTTP 503 / connection reset, apparent WAF blocking). Reference, description and site address corroborated via the Scottish Government notification record (src-govscot-na-abs-045) and APRS page. Decision notice, conditions and any section 75 could not be inspected — follow up when portal is reachable."}, "src-govscot-na-abs-045": {"id": "src-govscot-na-abs-045", "title": "Planning decision NA-ABS-045: mixed use development on land at Blackdog, Aberdeen (F/APP/2016/0766)", "publisher": "Scottish Government", "source_type": "government_publication", "url": "https://www.gov.scot/publications/planning-decision-na-abs-045/", "publication_date": "2017-06-01", "retrieved_date": "2026-07-30", "reliability_tier": 2, "notes": "Notified application; case closed 2017-08-22, 'cleared back to the planning authority for their own determination'. Confirms proposal description: mixed use town centre incl. regional food hall, retail, leisure, Class 3, business/industrial (Classes 4,5,6), A90 access alterations, low carbon infrastructure, at land to west and south west of rifle range, Blackdog."}, "src-ashfield-2016-application": {"id": "src-ashfield-2016-application", "title": "Major new planning application set to transform Blackdog, Aberdeenshire", "publisher": "Ashfield Land", "source_type": "developer_publication", "url": "https://ashfieldland.co.uk/news/major-new-planning-application-set-to-transform-blackdog-aberdeenshire/", "publication_date": "2016-04-18", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer promotional material", "notes": "£150m mixed-use application lodged 2016 with Kirkwood Homes: 600 houses (150 affordable), regional food hall, hotel, cinema, retail, offices/industrial, park & ride, primary school site. Claims for that scheme: 1,200 construction jobs, 1,500 FT jobs long term, £586m salaries over 25 years, £1.56bn GVA. Site allocated in 2012 Aberdeenshire LDP; Blackdog Masterplan approved 2013; on Energetica corridor at A90/AWPR junction."}, "src-ashfield-2017-consent": {"id": "src-ashfield-2017-consent", "title": "Blackdog, Aberdeen granted planning permission", "publisher": "Ashfield Land", "source_type": "developer_publication", "url": "https://ashfieldland.co.uk/news/blackdog-aberdeen-granted-planning-permission/", "publication_date": "2017-04-27", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer promotional material", "notes": "Reports unanimous approval of the £150m town-centre/mixed-use plans by Aberdeenshire councillors on 2017-04-27; Kirkwood Homes housing on same site approved the month before (March 2017). Note tension with src-govscot-na-abs-045: application was notified to Scottish Ministers and only cleared back on 2017-08-22, so the formal decision notice post-dates the committee approval."}, "src-energetica-blackdog": {"id": "src-energetica-blackdog", "title": "Blackdog Project — Energetica corridor key projects page", "publisher": "Energetica (Aberdeen City & Shire / Opportunity North East partnership)", "source_type": "other", "url": "https://energetica.co.uk/key-projects/blackdog-project", "retrieved_date": "2026-07-30", "reliability_tier": 3, "notes": "Describes 71-acre mixed-use development; first phase (48 houses) granted permission November 2015; applications March 2016; unanimous Formartine Committee approval March 2017 and full council approval April 2017; repeats 1,200 construction / 1,500 net additional FT jobs, £586m salaries, £1.56bn GVA claims for the mixed-use scheme."}, "src-aprs-blackdog": {"id": "src-aprs-blackdog", "title": "Blackdog, north of Aberdeen — APRS data centre campaign page (includes developer press release text, 22 April 2026)", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/aberdeen-blackdog/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group critical of hyperscale data centres in Scotland", "notes": "Identifies the prior consent relied on by the developers as PPiP APP/2016/0766 and quotes them saying they 'believe plans for the multi-billion pound data centre would align with these conditions'; states detailed planning yet to be submitted. Reproduces the full 22 April 2026 developer press release (600MW initial, multi-GW ambition, 1,000 construction / 100 permanent / 2,000 indirect jobs, >£10bn per GW, Cerulean Winds Aspen private-wire discussions, True North Advisors/Diffley Partnership poll 62% of 1,303 in favour, ONE and ETZ Ltd support). Also flags toxic oil & gas waste dump in dunes directly south of the site."}, "src-digit-600mw": {"id": "src-digit-600mw", "title": "Aberdeen tipped for 600MW AI campus, powered by offshore wind", "publisher": "DIGIT.fyi", "source_type": "journalism", "url": "https://www.digit.fyi/aberdeen-tipped-for-600mw-ai-campus-powered-by-offshore-wind/", "publication_date": "2026-04-22", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "600MW first phase, consent 'secured for first phase', ground-breaking hoped 2026 subject to commercial agreements; up to 1,000 construction jobs, 100 permanent high-skilled, 2,000 indirect; Cerulean Winds Aspen discussions; >£10bn per GW."}, "src-abn-blackdog": {"id": "src-abn-blackdog", "title": "Blackdog poised for multi-billion-pound data centre", "publisher": "Aberdeen Business News", "source_type": "journalism", "url": "https://aberdeenbusinessnews.co.uk/blackdog-poised-for-multi-billion-pound-data-centre/", "publication_date": "2026-04-20", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "200 acres incl. former MoD firing range; initial 600MW renewable and grid-connected power; claimed access to 3GW of renewable wind energy; ScotWind/INTOG and subsea-cable claims; jobs figures as press release; no application reference given."}, "src-pj-datacentre": {"id": "src-pj-datacentre", "title": "Multi-billion-pound data centre plan for Blackdog near Aberdeen", "publisher": "The Press and Journal", "source_type": "journalism", "url": "https://www.pressandjournal.co.uk/fp/business/local/6999464/multi-billion-pound-data-centre-blackdog-aberdeen/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Cited via search results only (page not retrievable in this environment). APRS identifies the P&J as the outlet that carried the developer press release."}, "src-dcd-blackdog": {"id": "src-dcd-blackdog", "title": "600MW data center could be built near Aberdeen, Scotland — report", "publisher": "Data Centre Dynamics (DCD)", "source_type": "journalism", "url": "https://www.datacenterdynamics.com/en/news/600mw-data-center-could-be-built-near-aberdeen-scotland-report/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Page returned 403; content known via search excerpts: 200-acre site 5 miles north of Aberdeen; Ashfield Land + TechRE; 600MW initial scaling to multi-gigawatts; consent secured for first phase; possible private-wire and international subsea cables."}, "src-pj-landfill": {"id": "src-pj-landfill", "title": "Oil waste to finally be removed from former notorious north-east landfill (Blackdog)", "publisher": "The Press and Journal", "source_type": "journalism", "url": "https://www.pressandjournal.co.uk/fp/news/aberdeen-aberdeenshire/1893907/oil-waste-to-finally-be-removed-from-former-notorious-north-east-landfill/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Via search excerpts: Blackdog landfill took ~70% of offshore waste landed in the north-east in the 1980s; used from ~1930s to 1980s; Aberdeenshire Council designated site, beach and dunes contaminated land in 2004; FCC Environment UK remediation project approved 2019. The dump lies in the dunes directly south of the development site (per APRS)."}, "src-ch-ashfield-aberdeen": {"id": "src-ch-ashfield-aberdeen", "title": "Companies House: ASHFIELD LAND (ABERDEEN) LTD, 09634263", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/09634263", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Active; incorporated 2015-06-11; registered office St Catherine's Court, Berkeley Place, Clifton, Bristol BS8 1BQ (Ashfield Land group address); SIC 68100 buying and selling of own real estate; accounts to 2025-03-31 filed."}, "src-ch-techre": {"id": "src-ch-techre", "title": "Companies House search: TechRE entities (TECHRE DATA CENTRES LIMITED SC724371; TECHRE CONSULTING LIMITED SC597436)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/search/companies?q=techre", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "TECHRE DATA CENTRES LIMITED, SC724371, incorporated 2022-02-24, 7 Hopetoun Crescent, Edinburgh EH7 4AY; TECHRE CONSULTING LIMITED, SC597436, Edinburgh, incorporated May 2018. Which entity is party to the Blackdog venture is not confirmed by primary documents."}, "src-ch-blackdog-land": {"id": "src-ch-blackdog-land", "title": "Companies House: BLACKDOG LAND (ABERDEEN) LIMITED, SC458222, and PSC register", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC458222/persons-with-significant-control", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 2013-09-03, registered at 7 Golden Square, Aberdeen AB10 1EP. PSCs: Alexander Barclay Thow and Jacqueline Thow (each 25-50% shares/votes). Relationship to the data centre consortium not established — recorded as a possibly related land entity only."}, "src-urbanrealm-2017": {"id": "src-urbanrealm-2017", "title": "£150m Aberdeenshire leisure destination secures green light", "publisher": "Urban Realm", "source_type": "journalism", "url": "https://www.urbanrealm.com/news/2017/04/27/150m-aberdeenshire-leisure-destination-secures-green-light/", "publication_date": "2017-04-27", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Corroborates 27 April 2017 approval of the £150m Blackdog mixed-use masterplan; Kirkwood Homes housing scheme approved the month before."}, "src-eac-portal-25-0008-preapp": {"id": "src-eac-portal-25-0008-preapp", "title": "East Ayrshire Council planning portal record 25/0008/PREAPP — Data centre complex, Land at Purroch Farm, Mauchline Road, Hurlford", "publisher": "East Ayrshire Council (Idox Public Access)", "source_type": "planning_portal", "url": "https://eplanning.east-ayrshire.gov.uk/online/applicationDetails.do?keyVal=T5KFT0GF01U00&activeTab=summary", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Portal returned HTTP 503 on direct fetch on 2026-07-30; record contents corroborated via PlanIt mirror of the portal (see src-planit-25-0008-preapp) and the APRS page which links this exact URL and reference."}, "src-planit-25-0008-preapp": {"id": "src-planit-25-0008-preapp", "title": "PlanIt aggregated record for East Ayrshire application 25/0008/PREAPP", "publisher": "PlanIt (planit.org.uk, scrape of East Ayrshire Idox portal)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/EastAyrshire/25/0008/PREAPP/", "retrieved_date": "2026-07-30", "reliability_tier": 2, "notes": "Machine-readable mirror of the council portal record; last scraped 2025-12-11. Gives description, dates (received/validated 2025-11-10, decided 2025-11-25), KA1 5JJ postcode, ward Kilmarnock East and Hurlford, and point coordinates -4.445493, 55.589073."}, "src-bbc-rufus-2026": {"id": "src-bbc-rufus-2026", "title": "Could a huge data centre revitalise Ayrshire – or ruin it? (BBC Glasgow and West, Jonathan Geddes, 1 March 2026; accessed via repost)", "publisher": "BBC News", "source_type": "journalism", "url": "https://nuclear-news.net/2026/03/06/7-b1-could-a-huge-data-centre-revitalise-ayrshire-or-ruin-it/", "publication_date": "2026-03-01", "retrieved_date": "2026-07-30", "reliability_tier": 4, "perspective": "BBC reporting; accessed via nuclear-news.net repost (anti-nuclear campaign blog) because the BBC original and Yahoo syndication were not retrievable — quotes should be re-verified against the BBC original.", "notes": "Reports ~100 hectares (250 acres) near HMP Kilmarnock; 540MW; Alex de Vries (Digiconomist) estimate of nearly 6 billion litres of freshwater per year; resident quotes (Lisa Beacham, Cheryl Rowland); ILI statement that the 'vast majority' of the land is for biodiversity and landscaping."}, "src-ili-rufus-consultation": {"id": "src-ili-rufus-consultation", "title": "Rufus Data Centre Project — pre-application consultation page", "publisher": "ILI Group", "source_type": "developer_publication", "url": "https://meetings.ili-energy.com/rufus-data-centre-project/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer promotional/consultation material", "notes": "Describes an AI-focused data centre near Hurlford 'entirely powered by off-site renewable energy sources'; lists consultation events 24 Feb 2026 (Park Hotel, Kilmarnock), 3 Mar 2026 (Hurlford Community Centre), 11 Mar 2026 (Galston Community Centre); claims 'hundreds of jobs during construction and skilled tech jobs when operating'; community support offers (school transport, defibrillators, local funding)."}, "src-ili-data-centres": {"id": "src-ili-data-centres", "title": "Data Centres — The Stoics", "publisher": "ILI Group", "source_type": "developer_publication", "url": "https://ili-energy.com/data-centres/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer promotional material", "notes": "Claims each Stoics site 'has secured grid connection, land rights, and has entered the planning process'; 'tens of billions of pounds in private investment'; 'thousands of construction jobs at peak'; renewable power / net-zero and heat-recovery claims. No site-specific figures for Rufus."}, "src-bdc-stoics-2025": {"id": "src-bdc-stoics-2025", "title": "ILI Group Launches The Stoics – A £15 Billion Green Data Centre Network", "publisher": "BDC Magazine", "source_type": "journalism", "url": "https://bdcmagazine.com/2025/11/ili-group-launches-the-stoics-a-15-billion-green-data-centre-network/", "publication_date": "2025-11-04", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Trade press coverage of the 4 Nov 2025 Stoics launch: £15bn total investment across Cato (Fife), Rufus (East Ayrshire), Aurelius (North Lanarkshire); Mark Wilson (CEO) quote."}, "src-yahoo-glasgowlive-rufus-2025": {"id": "src-yahoo-glasgowlive-rufus-2025", "title": "Massive data centre plan for Ayrshire is part of £15 billion investment (syndicated)", "publisher": "Yahoo News UK (syndication)", "source_type": "journalism", "url": "https://uk.news.yahoo.com/massive-data-centre-plan-ayrshire-114104955.html", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports 540MW capacity for Rufus; site at Purroch Farm just north of HMP Kilmarnock; first Stoics phase targeted online by 2027; Logan Energy Project Management involvement; describes application as awaiting determination on East Ayrshire's portal (the record concerned is the pre-application 25/0008/PREAPP)."}, "src-aprs-hurlford": {"id": "src-aprs-hurlford", "title": "ILI Rufus by Hurlford", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/hurlford-dc/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Countryside-protection campaign body running a national data centres campaign; opposed to greenfield data centre development", "notes": "Describes a 540MW data centre on farmland on the edge of Hurlford, 'currently in the pre-application stage'; links portal reference 25/0008/PREAPP, the developer consultation page, a local campaign Facebook group (facebook.com/groups/1604173331036496) and campaign website (ayrshiremajordev.wixsite.com/hurlforddevelopment)."}, "src-amdcg-proposal": {"id": "src-amdcg-proposal", "title": "The Proposal — Hurlford Development", "publisher": "Ayrshire Major Development Community Group", "source_type": "community_material", "url": "https://ayrshiremajordev.wixsite.com/hurlforddevelopment/the-proposal", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Volunteer-run local community campaign group critical of the proposal", "notes": "States 540MW base power capacity 'before any future expansion'; pre-application submitted November 2025; concerns: scale, absence of EIA to date, water use for cooling, electricity demand, wildlife, landscape, and residents' exclusion from early engagement."}, "src-ch-ili-rufus": {"id": "src-ch-ili-rufus", "title": "ILI RUFUS LIMITED (SC825440) — Companies House record", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC825440", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Private limited company incorporated 10 October 2024; active; SIC 41201 (construction of commercial buildings); registered office 33 Bothwell Road, Hamilton, ML3 0AS (ILI Group address)."}, "src-ch-ili-group": {"id": "src-ch-ili-group", "title": "INTELLIGENT LAND INVESTMENTS GROUP PLC (SC564296) — Companies House record", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC564296", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Parent group PLC, Hamilton-registered; same registered office (33 Bothwell Road, Hamilton ML3 0AS) as ILI Rufus Limited."}, "src-nlc-portal-ravenscraig": {"id": "src-nlc-portal-ravenscraig", "title": "North Lanarkshire Council ePlanning portal — Ravenscraig data centre records (PAN 25/00838/PAN; EIA screening 25/00556/EIA)", "publisher": "North Lanarkshire Council (Idox Public Access)", "source_type": "planning_portal", "url": "https://eplanning.northlanarkshire.gov.uk/online-applications/", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Portal was unreachable from the research environment (HTTP 503 / connection reset) throughout the 2026-07-30 session, so the PAN and EIA screening references could not be verified directly against the portal. References 25/00838/PAN and 25/00556/EIA and the screening outcome are corroborated only via secondary sources (APRS, datacentermap, Bylines). An Idox keyVal T0BHY2BA0EC00 is reported by Bylines for one of the records. Needs direct verification."}, "src-apatura-news-ravenscraig": {"id": "src-apatura-news-ravenscraig", "title": "Ravenscraig — plans to transform former steelworks into one of the UK's largest green AI data centres", "publisher": "Apatura", "source_type": "developer_publication", "url": "https://apatura.energy/news-insights/ravenscraig-plans-to-transform-former-steelworks-into-one-of-the-uks-largest-green-ai-data-centres/", "publication_date": "2025-06-27", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer promotional material", "notes": "Launch announcement: 550 MW of grid connections operational by 2030; £3.9bn estimated construction cost; 'independent socio-economic study' (consultant unnamed) claiming £1.2bn one-off construction GVA, 16,000+ job years, £729m annual GVA, 2,399 long-term jobs (direct, indirect and induced), +0.4% Scottish GDP; AI Growth Zone bid submitted to DSIT; Apatura states it controls 1.6GW+ of grid connections across five central-belt sites. Same text carried on ravenscraig.co.uk."}, "src-apatura-consult-ravenscraig-project": {"id": "src-apatura-consult-ravenscraig-project", "title": "Ravenscraig AI Energy Campus — consultation project page and timeline", "publisher": "Apatura (consult.apatura.energy)", "source_type": "developer_publication", "url": "https://consult.apatura.energy/ravenscraig/the-project", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer consultation material", "notes": "550 MW data centre; 650 MW BESS (to be consented via separate Section 36 application to the Energy Consents Unit); sites east and west of the Ravenscraig masterplan area — eastern plot six data halls, western plot three buildings; direct connection to high-capacity substations at Wishaw and Newarthill; grid offer accepted June 2025 via NESO. Timeline: consultations Q3 2025, planning application Q4 2025, decision Q1 2026, construction 2026-2028, operations 2029."}, "src-apatura-consult-ravenscraig-event": {"id": "src-apatura-consult-ravenscraig-event", "title": "Ravenscraig AI Energy Campus — public consultation event page", "publisher": "Apatura (consult.apatura.energy)", "source_type": "developer_publication", "url": "https://consult.apatura.energy/ravenscraig", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer consultation material", "notes": "Public consultation event Monday 6 October 2025, 3pm-8pm, Wellbeing Academy, New College Lanarkshire, 1 Enterprise Way, Motherwell ML1 2TX."}, "src-publicnoticeportal-pan": {"id": "src-publicnoticeportal-pan", "title": "Public notice — Apatura DC Project 2 Ltd, notice of intention to submit a planning application, Land at Ravenscraig Regeneration Area, Wishaw, Motherwell ML1 1NR", "publisher": "Public Notice Portal (News Media Association)", "source_type": "other", "url": "https://publicnoticeportal.uk/notice/other/68d334da6dee35736ee32f36", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "broken", "notes": "Statutory pre-application notice: 'Erection of an AI Data Centre Campus with a 550MW demand utility capacity with ancillary Battery Energy Storage (to be consented via separate Section 36 application to the ECU), car parking, landscaping, roads, access and associated works'. Applicant named as Apatura DC Project 2 Ltd. Direct fetch returned HTTP 404 during the session; text recovered via search index, so marked broken pending re-check."}, "src-hlws1290": {"id": "src-hlws1290", "title": "Lanarkshire AI Growth Zone Designation and Delivery Update (written statement HLWS1290)", "publisher": "UK Parliament (DSIT written ministerial statement)", "source_type": "parliamentary_material", "url": "https://questions-statements.parliament.uk/written-statements/detail/2026-01-29/hlws1290", "publication_date": "2026-01-29", "retrieved_date": "2026-07-30", "reliability_tier": 2, "notes": "Lanarkshire named fifth AI Growth Zone, delivered by DataVita in partnership with CoreWeave: 3,400+ jobs, £8.2bn private investment, £540m community commitment over 15 years, up to 500 MW of compute on a site drawing on on-site renewables (heat reuse explored for University Hospital Monklands). Ravenscraig/Apatura is not named. Page returned 403 to direct fetch; content assembled from search index and secondary reporting."}, "src-nlc-news-aigz": {"id": "src-nlc-news-aigz", "title": "Plans welcomed for North Lanarkshire to become one of the world's most advanced AI sites", "publisher": "North Lanarkshire Council", "source_type": "government_publication", "url": "https://www.northlanarkshire.gov.uk/news/plans-welcomed-north-lanarkshire-become-one-worlds-most-advanced-ai-sites", "publication_date": "2026-01-29", "retrieved_date": "2026-07-30", "reliability_tier": 2, "notes": "Council welcome of the AI Growth Zone designation: DataVita (Chapelhall-based) with CoreWeave; £8.2bn investment, up to 3,400 direct and up to 7,000 wider regional jobs, £543m community fund. Does not mention the Ravenscraig data campus. Notes all proposals remain subject to statutory planning approval."}, "src-datavita-aigz-faq": {"id": "src-datavita-aigz-faq", "title": "Lanarkshire AI Growth Zone — FAQs", "publisher": "DataVita", "source_type": "developer_publication", "url": "https://www.datavita.co.uk/lanarkshire-ai-growth-zone/faqs", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "AIGZ delivery partner material", "notes": "AIGZ comprises 500 MW of data centre capacity, 1GW+ private-wire renewables (800 MW wind, 400 MW+ solar) and an AI Innovation Park; community fund up to £543m over 15 years (£50k/MW data centre + £15k/MW renewables annually). Ravenscraig and Apatura are not mentioned."}, "src-ch-ravenscraig-ltd": {"id": "src-ch-ravenscraig-ltd", "title": "RAVENSCRAIG LIMITED (SC192142) — company profile and persons with significant control", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC192142", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Active private limited company, incorporated 23 December 1998 (formerly Stamek Limited to Feb 2000), registered office c/o Brodies LLP, Edinburgh. Three active PSCs, each holding 25-50% of shares and voting rights: Scottish Enterprise; Wilson Bowden (Ravenscraig) Limited (04199662, part of Barratt); Tata Steel UK Limited."}, "src-dcd-apatura-ravenscraig": {"id": "src-dcd-apatura-ravenscraig", "title": "Apatura plans 500MW data center campus in Scotland", "publisher": "Data Center Dynamics", "source_type": "journalism", "url": "https://www.datacenterdynamics.com/en/news/apatura-plans-500mw-data-center-campus-in-scotland/", "publication_date": "2025-06-30", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports the £3.9bn / 550 MW proposal on the ~160-acre 'SevenFourEight' site east of the Wishaw Deviation freight railway line, online target 2030; headline uses 500MW. Site 403'd to direct fetch; content via search index."}, "src-scn-consultation": {"id": "src-scn-consultation", "title": "Consultation continues for Ravenscraig AI energy campus", "publisher": "Scottish Construction Now", "source_type": "journalism", "url": "https://www.scottishconstructionnow.com/articles/consultation-continues-for-ravenscraig-ai-energy-campus", "publication_date": "2025-10-06", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Second consultation event 6 October 2025; developer-reported 75% attendee support at first event; revised claims of over 2,000 jobs, £766m construction GVA and £583m annual GVA thereafter; submission to NLC intended before end-2025; completion 2029."}, "src-bylines-hyperscale": {"id": "src-bylines-hyperscale", "title": "Best of Bylines: Hyperscale data centres — interrogating the 'green promise'", "publisher": "Bylines Network", "source_type": "journalism", "url": "https://bylinesnetwork.substack.com/p/best-of-bylines-hyperscale-data-centres", "retrieved_date": "2026-07-30", "reliability_tier": 4, "perspective": "Critical of hyperscale data centre development", "notes": "States PAN submitted 2025 with 'no major impediments' identified; planning application expected summer 2026; cites 550 MW, a 600 MW battery storage facility (vs 650 MW in developer material), 160 acres, £3.9bn, and 'only 1,044 permanent jobs proposed'; notes Ravenscraig plus DataVita Airdrie exceed 1,000 MW proposed in North Lanarkshire; Idox keyVal T0BHY2BA0EC00."}, "src-datacentrenews-larbert": {"id": "src-datacentrenews-larbert", "title": "Apatura submits plans for Larbert data centre campus", "publisher": "Data Centre News UK", "source_type": "journalism", "url": "https://datacentrenews.uk/story/apatura-submits-plans-for-larbert-data-centre-campus", "publication_date": "2026-06-11", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Confirms that as of 11 June 2026 the Ravenscraig planning application had not yet been filed and was expected 'this summer'. Describes Apatura as Edinburgh/York-based with nine central-belt data centre locations, 1.6GW+ confirmed grid connections and 2.4GW Gate 2-compliant connections in total."}, "src-aprs-ravenscraig": {"id": "src-aprs-ravenscraig", "title": "Apatura Ravenscraig — campaign briefing page", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/ravenscraig-dc/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group opposed to unchecked data centre expansion", "status": "active", "notes": "Used as lead-generation only. Page is behind bot-protection captcha and could not be read directly; search-index extracts attribute the references 25/00556/EIA and 25/00838/PAN and the screening-out quote ('not located on or adjacent to a sensitive area...unlikely to have significant effects on the environment') to this page."}, "src-ravenscraig-vision": {"id": "src-ravenscraig-vision", "title": "Vision — Ravenscraig regeneration (site history and joint venture)", "publisher": "Ravenscraig Ltd", "source_type": "developer_publication", "url": "https://ravenscraig.co.uk/vision/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Landowner/regeneration JV material", "notes": "Describes Ravenscraig Ltd as a joint venture of Scottish Enterprise, Wilson Bowden Developments and Tata Steel regenerating the former Ravenscraig steelworks (closed 1992), one of Europe's largest brownfield regeneration sites."}, "src-aprs-drumshangie": {"id": "src-aprs-drumshangie", "title": "Apatura Drumshangie", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/drumshangie-dc/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Rural-protection campaign group tracking Scottish data centre proposals; opposed to countryside development pressure. Used as lead-generation; factual claims cross-checked where possible.", "notes": "Lists both PAN references (26/00069/PAN and 24/01025/PAN), PAN dates, coordinates, EIA screening outcome (EIA not required), 500MW grid application, Stanrigg disaster sensitivity, LDP history, and site-for-sale particulars link."}, "src-shepherd-east-airdrie-sale": {"id": "src-shepherd-east-airdrie-sale", "title": "Digital/Data Centre & Manufacturing Campus, East Airdrie — sale particulars", "publisher": "Shepherd Chartered Surveyors", "source_type": "other", "url": "https://www.shepherd.co.uk/property/digital-and-manufacturing-campus-east-airdrie/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Marketing particulars prepared by selling agent on behalf of the landowner; presents the site favourably.", "notes": "States site area 117.21 ha (289.63 acres), ML6 7TD, over 1.2 million sq ft total floorspace, PAN 24/01025/PAN submitted 9 October 2024, grid connection application submitted 21 October 2024 for 500MW planned demand capacity, proposed uses incl. data centres, gigafactory, BESS. Offers invited (POA)."}, "src-dcd-apatura-ravenscraig-bebeez": {"id": "src-dcd-apatura-ravenscraig-bebeez", "title": "Apatura plans 500MW data center campus in Scotland (DCD article, republished by BeBeez International)", "publisher": "Data Centre Dynamics / BeBeez International", "source_type": "journalism", "url": "https://bebeez.eu/2025/06/27/apatura-plans-500mw-data-center-campus-in-scotland/", "publication_date": "2025-06-27", "retrieved_date": "2026-07-30", "reliability_tier": 4, "perspective": "Trade press. Original DCD URL (https://www.datacenterdynamics.com/en/news/apatura-plans-500mw-data-center-campus-in-scotland/) returned 403 from the research environment; text read via BeBeez republication.", "notes": "Article body is primarily about Apatura's Ravenscraig 550MW proposal but includes Drumshangie background: 2012 data centre permission at the former Drumshangie Mine 'seemingly never came to fruition'; updated plans filed in 2024 by 'an affiliate of UK potato-supplier Albert Bartlett' for data centres, offices etc.; some filings reference an energy-from-waste facility. Also describes Apatura: founded 2014 per its own application, privately owned, claimed 10.6GW grid-secured portfolio incl. 1.8GW targeting data centres, five AI-ready central-belt sites."}, "src-east-airdrie-eia-nts": {"id": "src-east-airdrie-eia-nts", "title": "Drumshangie, East Airdrie — Environmental Impact Assessment Report Vol 3: Non-Technical Summary (Albert Bartlett Ltd, July 2024)", "publisher": "Albert Bartlett Ltd (applicant); hosted on docs.planning.org.uk", "source_type": "eia_document", "url": "https://docs.planning.org.uk/20240715/17/SGCE47BAH4J00/19036skit6wuvg7f.pdf", "publication_date": "2024-07-15", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Applicant-commissioned EIA for Albert Bartlett Ltd's separate East Airdrie mixed-use PPiP (up to 3,000 homes, industrial and retail on c.383.27 ha) — NOT the data centre application itself, but covers the same landholding.", "notes": "Confirms Albert Bartlett Ltd full ownership of the East Airdrie/Drumshangie landholding; NLC LDP 2022 allocations NLC00519 (Energy Plant, Greengairs Road, 29.52 ha), NLC00520 (Data Centre, Greengairs Road, 65.30 ha), NLC00585; site 'predominantly brownfield' with historic mining disturbance; peat/organic soils present; Drumshangie Moss North SINC and Drumshangie Moss: Dykehead (South) SINC; Stanrigg Memorial assessed as visual receptor (Viewpoint 7, slight effects)."}, "src-ch-apatura-ltd": {"id": "src-ch-apatura-ltd", "title": "APATURA LTD (13948114) — Companies House overview and persons with significant control", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/13948114", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 1 March 2022 (formerly Green Power Consultants Holding Ltd until Oct 2023), Altrincham, Cheshire; SIC 35110/35120/35130. Active PSC: Felstead Ford Limited (14552991), 50-75% shares/votes, notified 1 Feb 2023. Conflicts with press claim that Apatura was 'founded in 2014'."}, "src-ch-apatura-dc": {"id": "src-ch-apatura-dc", "title": "APATURA DC LTD (16041291) and Apatura DC Project SPVs — Companies House", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/16041291", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Apatura DC Ltd incorporated 25 October 2024; PSCs: Apatura Ltd (75%+) and Adrian Ashley Hill (right to appoint/remove directors). Companies House search also shows numbered SPVs 'Apatura DC Project 1–10 Ltd' incorporated 28 October 2024, plus Apatura Battery Ltd, Apatura Construction Ltd, Apatura Alba Ltd (SC832374, Edinburgh)."}, "src-ch-felstead-ford": {"id": "src-ch-felstead-ford", "title": "FELSTEAD FORD LIMITED (14552991) — persons with significant control", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/14552991/persons-with-significant-control", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Sole active PSC: Adrian Ashley Hill (born June 1978, British, UK resident), 75%+ shares and voting rights — ultimate beneficial owner of Apatura Ltd on the Companies House record."}, "src-ch-albert-bartlett": {"id": "src-ch-albert-bartlett", "title": "Companies House search results: Albert Bartlett group companies", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/search?q=albert+bartlett", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Albert Bartlett & Sons (Airdrie) Limited (SC037896, inc. 1962), Albert Bartlett Holdings Limited (SC531407), Albert Bartlett Properties Limited (SC646257) — all registered at New Monkland, 251 Stirling Road, Airdrie ML6 7SP, adjoining the East Airdrie/Drumshangie landholding. Exact group entity named as EIA applicant is 'Albert Bartlett Ltd'."}, "src-wikipedia-stanrigg": {"id": "src-wikipedia-stanrigg", "title": "Stanrigg mining accident", "publisher": "Wikipedia", "source_type": "other", "url": "https://en.wikipedia.org/wiki/Stanrigg_mining_accident", "retrieved_date": "2026-07-30", "reliability_tier": 4, "perspective": "Crowd-sourced encyclopaedia; consistent with Scottish Mining Website and Northern Mine Research Society accounts.", "notes": "9 July 1918 inrush at Arbuckle Pit, Stanrigg Colliery: 19 miners killed including six teenage boys; 11 bodies never recovered and remain entombed at the site; cause was subsidence/inrush of the overlying peat moss. Memorial (standing stone plus 19 stones) erected c.100 m from the accident site; centenary commemoration 2018."}, "src-nlc-eplanning-portal": {"id": "src-nlc-eplanning-portal", "title": "North Lanarkshire Council ePlanning portal (Idox Public Access)", "publisher": "North Lanarkshire Council", "source_type": "planning_portal", "url": "https://eplanning.northlanarkshire.gov.uk/online-applications/", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "broken", "notes": "Portal unreachable from the research environment on 2026-07-30 (TLS connection reset / HTTP 503 via proxy). PAN records 24/01025/PAN and 26/00069/PAN could therefore NOT be verified against the primary record; details rest on APRS and the selling agent's particulars. Re-check needed."}, "src-nac-26-00138-eia": {"id": "src-nac-26-00138-eia", "title": "26/00138/EIA — Request for EIA Scoping Opinion for new data centre, Hunterston Estate, West Kilbride (North Ayrshire Idox portal record)", "publisher": "North Ayrshire Council", "source_type": "planning_portal", "url": "https://www.eplanning.north-ayrshire.gov.uk/OnlinePlanning/applicationDetails.do?activeTab=summary&keyVal=TB0Y9PLE04X00", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Received 25 Feb 2026, validated 27 Feb 2026, consultation to 13 Mar 2026, decision 'Scoping Agreed' issued 30 Mar 2026 (delegated). Applicant listed as Tetra Tech F.A.O. Stuart Murison (consultant acting for developer). Case officer Iain Davies; ward North Coast; Fairlie Community Council area. 12 documents including EIA scoping report (doc id 1330826) and consultation responses from Transport Scotland, SEPA, flood, Scottish Water, environmental health, roads, HSE, West of Scotland Archaeology Service, Historic Environment Scotland and NatureScot."}, "src-eneus-hunterston-page": {"id": "src-eneus-hunterston-page", "title": "Hunterston Data Centre — project page", "publisher": "Eneus Energy", "source_type": "developer_publication", "url": "https://eneusenergy.com/hunterston", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer marketing/FAQ material", "notes": "States: ~164-acre site; developed by Eneus Energy and Revera Energy on Hunterston Estate land; Carlyle and GIC backing Eneus; transmission-level grid connection; closed-loop cooling with minimal water in normal operation, initial fill trucked in, supply confirmed from Scottish Water Camphill WTW; batteries for ~10 minutes ride-through plus standby generators up to 48 hours; investment expected to exceed £10bn; 1,000+ construction jobs; operational job numbers 'under review'; application expected 2026, construction 2027/28."}, "src-aprs-hunterston": {"id": "src-aprs-hunterston", "title": "Hunterston Data Centre (case page)", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/hunterston-data-centre/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group opposing rural data centre development", "notes": "States: EIA scoping report submitted Feb 2026; site 88.16 ha of Grade 3 agricultural land just north of West Kilbride next to Hunterston Power Station; building footprint up to 300,000 m2 across ~30 ha, buildings up to 35 m; APRS infers 'at least 500MW' hyperscale; states a 450MW BESS on/adjacent to the site got planning permission in 2022 and is under construction; construction 2027 for ~7 years to 2034. Page content retrieved via search excerpts; direct fetch returned empty (likely bot-blocking)."}, "src-ayrshire-today-archaeology": {"id": "src-ayrshire-today-archaeology", "title": "Archaeological concerns over Hunterston data centre plan", "publisher": "Ayrshire Today", "source_type": "journalism", "url": "https://www.ayrshire-today.co.uk/news/26165906.archaeological-concerns-hunterston-data-centre-plan/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports scoping opinion agreed; up to 6 buildings initially, 300,000 m2 combined footprint, up to 35 m high; 300-space car parking, substations, underground cabling, generators, cooling plant; construction 2027 for ~7 years to 2034. West of Scotland Archaeological Service: site of 'high archaeological potential'; trenchless cabling could destroy buried remains; historic landscape connections to Hunterston House and Castle need protection; recommends non-invasive survey plus trial trenching before determination."}, "src-ess-news-revera-bess": {"id": "src-ess-news-revera-bess", "title": "Revera takes final investment decision on 800 MWh BESS near former UK nuclear plants", "publisher": "ESS News (pv magazine group)", "source_type": "journalism", "publication_date": "2026-06-15", "url": "https://www.ess-news.com/2026/06/15/revera-takes-final-investment-decision-on-800-mwh-bess-near-former-uk-nuclear-plants/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Revera Energy (Carlyle-backed) FID June 2026 on 400 MW / 800 MWh Hunterston BESS ~1 mile from Hunterston A/B; construction expected Q3 2026; direct transmission connection (TEC register); 400 kV substation construction underway; part of 1 GW/2 GWh Scottish portfolio (>£500m); developer estimates ~550 direct construction jobs and 45 long-term operational jobs across portfolio."}, "src-irvine-times-greens": {"id": "src-irvine-times-greens", "title": "Scottish Greens call for pause to Ayrshire data centre plans", "publisher": "Irvine Times", "source_type": "journalism", "url": "https://www.irvinetimes.com/news/26241634.scottish-greens-call-pause-ayrshire-data-centre-plans/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Scottish Greens MSP Cara McKee calls for halt to hyperscale data centre proposals (Hunterston and Irvine) pending national strategy/guidance; cites water and power consumption concerns. North Ayrshire Council responds that no formal planning application is currently under consideration and any proposal would undergo full statutory assessment including EIA."}, "src-change-hunterston-petition": {"id": "src-change-hunterston-petition", "title": "Petition: Protect Hunterston's Coast, Countryside and Heritage — Reject the Hyperscale Data centre", "publisher": "Change.org (petition starter 'Laura R')", "source_type": "community_material", "publication_date": "2026-06-04", "url": "https://www.change.org/p/protect-hunterston-s-coast-countryside-and-heritage-reject-the-hyperscale-data-centre", "retrieved_date": "2026-09-03", "reliability_tier": 5, "perspective": "Opposition petition", "notes": "The live page displayed 5,660 signatures when checked on 3 September 2026 (up from about 3,150 on 30 July). The count is volatile. The petition cites about 84 ha of agricultural land, Firth of Clyde marine ecology, A78 traffic through Seamill and Fairlie, narrow historic stone gate pillars at the South Entrance and the setting of Hunterston and Portencross castles."}, "src-aprs-hunter-clan-protest": {"id": "src-aprs-hunter-clan-protest", "title": "'Defend your Castle' protesters tell Hunter Clan over Estate plans for hyperscale data centre (press release)", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/press-release/locals-protest-hunter-clan-gathering-over-estate-plans-for-hyperscale-data-centre/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group press release", "notes": "Local protest at a Clan Hunter gathering over Hunterston Estate's role as landowner for the data centre. Direct fetch returned empty; content known only from search results — details unverified."}, "src-ch-eneus-energy-ltd": {"id": "src-ch-eneus-energy-ltd", "title": "ENEUS ENERGY LIMITED, company SC739030 (and ENEUS ENERGY HOLDINGS LIMITED SC466495)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC739030", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Eneus Energy Limited SC739030, active, incorporated 22 Jul 2022, registered at Suite 2, Ground Floor, Orchard Brae House, 30 Queensferry Road, Edinburgh EH4 2HS. Eneus Energy Holdings Limited SC466495, active, incorporated 30 Dec 2013, same address. Which entity is the prospective applicant is not confirmed from planning records (scoping applicant field shows consultant Tetra Tech)."}, "src-carlyle-eneus": {"id": "src-carlyle-eneus", "title": "Carlyle and GIC invest in green ammonia development company Eneus Energy", "publisher": "Carlyle", "source_type": "developer_publication", "publication_date": "2022-08-01", "url": "https://www.carlyle.com/media-room/news-release-archive/carlyle-and-gic-invest-in-green-ammonia-development-company-eneus-energy", "retrieved_date": "2026-07-30", "reliability_tier": 3, "notes": "Carlyle and GIC strategic investment (2022) in Eneus Energy, then described as a green ammonia developer with 14GW+ pipeline; founders Robert Armour and Chris Bronsdon. Eneus has since broadened to digital infrastructure."}, "src-peel-hunterston-parc": {"id": "src-peel-hunterston-parc", "title": "Hunterston PARC (Port and Resource Centre) — energy transition hub", "publisher": "Peel Ports Group", "source_type": "developer_publication", "url": "https://www.peelports.com/energy-transition-hubs/hunterston-parc/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "notes": "Peel Ports' separate brownfield industrial campus at the former Hunterston coal terminal (Clydeport). Distinct landholding from the Hunterston Estate farmland proposed for the Eneus/Revera data centre; used here to distinguish the two Hunterston sites."}, "src-highview-hunterston": {"id": "src-highview-hunterston", "title": "Highview launches second phase of its LDES programme with 2.5GWh power plant at Hunterston, Ayrshire", "publisher": "Highview Power", "source_type": "developer_publication", "url": "https://highviewpower.com/news_announcement/highview-launches-second-phase-of-its-long-duration-energy-storage-ldes-programme-with-2-5gwh-power-plant-at-hunterston-ayrshire/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "notes": "Separate 2.5 GWh liquid-air energy storage project at Hunterston (Hunterston PARC), illustrating the concentration of energy projects around the Hunterston 400 kV grid node. Not part of the data centre scheme."}, "src-cec-portal-25-04239-ppp": {"id": "src-cec-portal-25-04239-ppp", "title": "Application 25/04239/PPP - Planning Permission in Principle for erection of a Green Data Centre, 1 Redheughs Avenue, Edinburgh", "publisher": "City of Edinburgh Council (Idox Public Access)", "source_type": "planning_portal", "url": "https://citydev-portal.edinburgh.gov.uk/idoxpa-web/applicationDetails.do?keyVal=T16TBMEWJO800&activeTab=summary", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Portal was unreachable from the research environment (connection blocked); reference, keyVal and description verified via the DPEA case record and APRS, which both cite this URL."}, "src-cec-portal-25-03575-scr": {"id": "src-cec-portal-25-03575-scr", "title": "Application 25/03575/SCR - EIA screening request, data centre at 1 Redheughs Avenue, Edinburgh", "publisher": "City of Edinburgh Council (Idox Public Access)", "source_type": "planning_portal", "url": "https://citydev-portal.edinburgh.gov.uk/idoxpa-web/applicationDetails.do?activeTab=documents&keyVal=SZ4X9BEW0XE00", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Portal unreachable from the research environment; reference verified via APRS page and via screening documents listed on the DPEA appeal file (25-03575-SCR Screening Checklist and Screening Decision Report)."}, "src-dpea-ppa-230-2794": {"id": "src-dpea-ppa-230-2794", "title": "PPA-230-2794 (Planning Permission Appeal) - 1 Redheughs Avenue, Edinburgh, EH12 9RH - case details", "publisher": "Scottish Government Planning and Environmental Appeals Division (DPEA)", "source_type": "appeal_document", "url": "https://www.dpea.scotland.gov.uk/CaseDetails.aspx?ID=128582", "retrieved_date": "2026-09-03", "reliability_tier": 1, "status": "active", "notes": "Official DPEA case page. By 3 September 2026 it recorded the appeal as recalled by Scottish Ministers and on hold, with a revised target of 28 September; the file also records the 30 July EIA screening direction and the appellant's 12 August commitment to submit an EIA Report."}, "src-shelborn-appeal-statement": {"id": "src-shelborn-appeal-statement", "title": "PPA-230-2794 Appeal Statement dated 30 March 2026 (Shelborn Drummond Ltd)", "publisher": "Shelborn Drummond Ltd / Scott Hobbs Planning (copy hosted by APRS)", "source_type": "appeal_document", "url": "https://aprs.scot/wp-content/uploads/2026/04/PPA-230-2794-Appeal-Statement-dated-30-March-2026-1.pdf", "publication_date": "2026-03-30", "retrieved_date": "2026-07-30", "reliability_tier": 1, "perspective": "Appellant's statement of case", "status": "active", "notes": "Document could not be downloaded from the research environment (host captcha); existence, title and date verified from the APRS page linking it. Full text not reviewed."}, "src-aprs-south-gyle": {"id": "src-aprs-south-gyle", "title": "South Gyle (Edinburgh) - data centre case page", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/gyle-dc/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group opposed to data centre developments", "status": "active", "notes": "Lead-generation and cross-referencing: gives references 25/04239/PPP and 25/03575/SCR with portal keyVals, DPEA link, coordinates 55.931989 -3.308918, size 212.42MW, developer Shelborn Drummond Ltd, appeal representations deadline 28 Apr 2026. Info last checked by APRS 23 Feb 2026 (appeal section later)."}, "src-aprs-refusal-pr": {"id": "src-aprs-refusal-pr", "title": "Edinburgh Data Centre Refused (press release and meeting observations)", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/press-release/edinburgh-data-centre-refused/", "publication_date": "2026-02-04", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group opposed; first-hand observation of the committee meeting", "status": "active", "notes": "States refusal grounds as contrary to NPF4 Policy 1, NPF4 Policy 2 and City Plan 2030 Place 19; council consultation-response estimate of 39 jobs; over 200 parking spaces; consented housing development 50m away; diesel generators and chimneys discussed."}, "src-dcr-refusal": {"id": "src-dcr-refusal", "title": "Edinburgh Council rejects 'green' data centre plan for former RBS HQ site", "publisher": "Data Centre Review", "source_type": "journalism", "url": "https://datacentrereview.com/2026/02/edinburgh-council-rejects-green-data-centre-plan-for-former-rbs-hq-site/", "publication_date": "2026-02-05", "retrieved_date": "2026-07-30", "reliability_tier": 4, "status": "active", "notes": "Unanimous refusal against officer recommendation; councillor Mumford quotes on renewable power figures, cooling, water and heat re-use; waste-heat-to-Edinburgh-Park argument by Shelborn."}, "src-dcr-campaigners": {"id": "src-dcr-campaigners", "title": "Campaigners mount last-ditch bid to block data centre at former RBS HQ", "publisher": "Data Centre Review", "source_type": "journalism", "url": "https://datacentrereview.com/2026/02/campaigners-mount-last-ditch-bid-to-block-data-centre-at-former-rbs-hq/", "publication_date": "2026-02-02", "retrieved_date": "2026-07-30", "reliability_tier": 4, "status": "active", "notes": "APRS claims: 210MW draw 'would power a quarter of a million homes'; diesel back-up equivalent to '100,000 idling cars-worth of diesel'; site 220m from a nursery, upwind of city centre."}, "src-deadline-hearing": {"id": "src-deadline-hearing", "title": "Hearing for huge Edinburgh data centre proposals to take place next week", "publisher": "Deadline News", "source_type": "journalism", "url": "https://www.deadlinenews.co.uk/2026/01/27/hearing-for-huge-edinburgh-data-centre-proposals-to-take-place-next-week/", "publication_date": "2026-01-27", "retrieved_date": "2026-07-30", "reliability_tier": 4, "status": "active", "notes": "Site area 5.74 ha; PPP first requested August 2025; officers recommended approval; screening decision quoted (EIA not required, brownfield urban site); application 'came to light in October' 2025; ward councillors and MP/MSP invited to hearing."}, "src-deadline-refusal": {"id": "src-deadline-refusal", "title": "Councillors vote to reject 'hyperscale' Edinburgh data centre", "publisher": "Deadline News", "source_type": "journalism", "url": "https://www.deadlinenews.co.uk/2026/02/04/councillors-vote-to-reject-hyperscale-edinburgh-data-centre/", "publication_date": "2026-02-04", "retrieved_date": "2026-07-30", "reliability_tier": 4, "status": "active", "notes": "Four-hour meeting, c. two hours of debate, unanimous rejection; councillor quotes (Mumford, Mowat, Osler, Lang, McNeese-Mechan); Shelborn planning statement 'vital energy infrastructure' supporting the Digital Fibre Network; jobs described as 'limited'."}, "src-register-refusal": {"id": "src-register-refusal", "title": "Edinburgh councillors pull the plug on 'green' AI datacenter", "publisher": "The Register", "source_type": "journalism", "url": "https://www.theregister.com/on-prem/2026/02/10/edinburgh-councillors-pull-the-plug-on-green-ai-datacenter/", "publication_date": "2026-02-10", "retrieved_date": "2026-07-30", "reliability_tier": 4, "status": "active", "notes": "Reports refusal of 25/04239/PPP, up to 213MW, diesel backup concerns, APRS call for pause pending review."}, "src-scn-refusal": {"id": "src-scn-refusal", "title": "Edinburgh rejects 'green' data centre plan amid calls for clearer environmental standards", "publisher": "Scottish Construction Now", "source_type": "journalism", "url": "https://www.scottishconstructionnow.com/articles/edinburgh-rejects-green-data-centre-plan-amid-calls-for-clearer-environmental-standards", "retrieved_date": "2026-07-30", "reliability_tier": 4, "status": "active", "notes": "Two-building campus, up to 213MW IT load; RBS complex demolished in 2022; APRS called the absence of an EIA 'gobsmacking'."}, "src-cockburn-lessons": {"id": "src-cockburn-lessons", "title": "Green Claims Meet Planning Reality: Lessons from Edinburgh's South Gyle Data Centre Rejection", "publisher": "The Cockburn Association", "source_type": "community_material", "url": "https://www.cockburnassociation.org.uk/news/green-claims-meet-planning-reality-lessons-from-edinburghs-south-gyle-data-centre-rejection/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "perspective": "Edinburgh civic/heritage society; critical of unclear 'green' standards", "status": "active", "notes": "Peak demand 210-213MW; projected annual emissions c. 200,000 tonnes CO2 (c. 10% of Edinburgh's total, comparable to Edinburgh Airport) attributed to analysis of the scheme; refusal now subject to appeal."}, "src-edinburgh-inquirer": {"id": "src-edinburgh-inquirer", "title": "'Not possible' to stop AI data centre applications, warn city officials", "publisher": "Edinburgh Inquirer", "source_type": "journalism", "url": "https://www.edinburghinquirer.co.uk/p/not-possible-to-stop-ai-data-centre", "retrieved_date": "2026-07-30", "reliability_tier": 4, "status": "active", "notes": "Council officials advise an AI data centre moratorium would be unenforceable; South Gyle and Riccarton (Apatura) proposals together over 400MW."}, "src-shp-consultation-board": {"id": "src-shp-consultation-board", "title": "Public Consultation boards: Proposed Green Data Centre and Relocation of Green Space, 1 Redheughs Avenue (22 May 2025)", "publisher": "Scott Hobbs Planning / Shelborn Drummond Ltd / studioNWA Architects", "source_type": "developer_publication", "url": "https://www.scotthobbsplanning.com/wp-content/uploads/2025/05/250522-Consultation-Board.pdf", "publication_date": "2025-05-22", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer pre-application consultation material", "status": "active", "notes": "Two data centre buildings, illustrative height parameter 25-32m (2 to 2.5 floors of data halls over ground-level electrical rooms), dedicated substation, enclosed standby generator compounds, security fencing and gates, relocated public park fronting Lochside Court, feedback deadline 11 Jun 2025; site history incl. extant office consent 22/05659/FUL (granted Jan 2024) with six blocks over 33m."}, "src-shp-project-page": {"id": "src-shp-project-page", "title": "Edinburgh Park Green Data Centre - project news page", "publisher": "Scott Hobbs Planning", "source_type": "developer_publication", "url": "https://www.scotthobbsplanning.com/news/edinburgh-park-green-data-centre/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Planning agent for the applicant", "status": "active", "notes": "Confirms SHP prepared the PAN, pre-application consultation, Planning Statement and PAC Report; PPP application submitted September 2025 (validation)."}, "src-ch-shelborn-drummond": {"id": "src-ch-shelborn-drummond", "title": "SHELBORN DRUMMOND LTD (14136984) - company profile, officers and persons with significant control", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/14136984", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Incorporated 27 May 2022; SIC 68209; registered office Sutherland House, 70-78 West Hendon Broadway, London NW9 7BT; directors Brian Rabinowitz, Mark Charles Rabinowitz, Martin Stimler; PSC Shelborn Edinburgh Ltd (13368052), 75%+ shares and voting rights, right to appoint/remove directors."}, "src-ch-shelborn-search": {"id": "src-ch-shelborn-search", "title": "Companies House search results for 'Shelborn' (group companies)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/search?q=Shelborn", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Shelborn Asset Management Ltd (08439076, inc. 11 Mar 2013), Shelborn Edinburgh Ltd (13368052, inc. 30 Apr 2021), Shelborn Drummond Ltd (14136984) and other Shelborn vehicles all registered at 70-78 West Hendon Broadway, London NW9 7BT."}, "src-spango-consult-home": {"id": "src-spango-consult-home", "title": "Spango Valley Planning Consultation (homepage)", "publisher": "Slate Island Developments Ltd", "source_type": "developer_publication", "url": "https://www.spangovalleyconsultation.co.uk/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer consultation website; promotional", "notes": "Confirms PAN submitted to Inverclyde Council; data centre as Major application under TCP(S)A 1997; BESS c.99MW via Section 36 (Electricity Act 1989) to Scottish Government Energy Consents Unit."}, "src-spango-consult-proposals": {"id": "src-spango-consult-proposals", "title": "Development Proposals - Spango Valley Planning Consultation", "publisher": "Slate Island Developments Ltd", "source_type": "developer_publication", "url": "https://www.spangovalleyconsultation.co.uk/proposals/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer consultation website; promotional", "notes": "PAN submission stated as 27 February 2026; exhibitions 24 March and 23 April 2026; online events 26 March and 28 April 2026; application targeted June 2026; determination targeted November 2026. Data centre floorspace to be confirmed through PPP. BESS detail includes 132kV and 33kV substations, inverter/transformer stations, 120,000L water tank, SuDS pond. Site described as brownfield 'Priority Place' in Inverclyde LDP."}, "src-spango-consult-updates": {"id": "src-spango-consult-updates", "title": "Consultation Updates - Spango Valley Planning Consultation", "publisher": "Slate Island Developments Ltd", "source_type": "developer_publication", "url": "https://www.spangovalleyconsultation.co.uk/updates/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer consultation website; summarises its own consultation feedback", "notes": "States data centre maximum 150MW; BESS stated as 'c.99.9MW' in one place (page also rendered as '99.9MWh' — units ambiguous); Gate 1 grid offer secured from SPEN to a local substation; approx 1,200 construction jobs and approx 50 operational jobs claimed; exhibition attendance 4 in person (24 Mar 2026), 0 online (26 Mar 2026)."}, "src-dcd-spango": {"id": "src-dcd-spango", "title": "Former IBM factory site in Scotland earmarked for data center & BESS development", "publisher": "Data Centre Dynamics", "source_type": "journalism", "url": "https://www.datacenterdynamics.com/en/news/former-ibm-factory-site-in-scotland-earmarked-for-data-center-bess-development/", "publication_date": "2026-03-25", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Direct fetch blocked (HTTP 403); content read via BeBeez syndication (src-bebeez-spango) and search snippets. Reports two buildings of 34,500 sqm and 40,000 sqm, 99MW BESS, permission targeted end-2026, 'strong interest' from an unnamed data centre operator."}, "src-bebeez-spango": {"id": "src-bebeez-spango", "title": "Former IBM factory site in Scotland earmarked for data center & BESS development (syndicated)", "publisher": "BeBeez International", "source_type": "journalism", "url": "https://bebeez.eu/2026/03/25/former-ibm-factory-site-in-scotland-earmarked-for-data-center-bess-development/", "publication_date": "2026-03-25", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Syndication of the DCD article. Adds site history: IBM opened 1954, fully exited by 2016/2017, buildings demolished and cleared by 2020, rail station closed 2018; prior mixed-use consent 2022; previous developers (McGill's bus group owners) had not secured a viable end user."}, "src-inverclydenow-spango-dc": {"id": "src-inverclydenow-spango-dc", "title": "Plans For Old IBM Site Switch From Housing To Hi-Tech And Energy Uses", "publisher": "Inverclyde Now", "source_type": "journalism", "url": "https://www.inverclydenow.com/plans-for-old-ibm-site-switch-from-housing-to-hi-tech-and-energy-uses/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports pivot from consented housing-led mixed-use scheme (marketing failed to secure viable end user) to data centre + BESS; June 2026 application target; BESS to ECU; consultation events 26 Mar and 23 Apr 2026; developer cites 'strong interest from a data centre operator' and the site's large flat plot."}, "src-inverclydenow-spango-housing-app": {"id": "src-inverclydenow-spango-housing-app", "title": "Planning Application Made For £100Million Spango Valley Transformation", "publisher": "Inverclyde Now", "source_type": "journalism", "url": "https://www.inverclydenow.com/planning-application-made-for-100million-spango-valley-transformation/", "publication_date": "2020-02-10", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Feb 2020 PPP application by Barton Willmore for landowners Sandy Easdale, James Easdale and Advance Construction: up to 450 homes, mixed uses, park-and-ride at IBM rail halt; claims approx 130 construction jobs and est. 300 permanent jobs; £100m investment."}, "src-ch-slate-island": {"id": "src-ch-slate-island", "title": "SLATE ISLAND DEVELOPMENTS LIMITED (SC680122) — overview, officers and filing history", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC680122", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Private limited company, incorporated 6 Nov 2020; registered office 99 Earnhill Road, Larkfield Industrial Estate, Greenock PA16 0EQ; SIC 68100 (buying and selling of own real estate); sole director Alexander (Sandy) Easdale (appointed 6 Nov 2020); total exemption full accounts (small company)."}, "src-ch-slate-island-psc": {"id": "src-ch-slate-island-psc", "title": "SLATE ISLAND DEVELOPMENTS LIMITED (SC680122) — persons with significant control", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC680122/persons-with-significant-control", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "0 active PSCs; active statement since 22 Apr 2021 that the company believes it has no registrable PSC. James Easdale and Alexander Easdale were each PSCs (25-50% shares/votes) from 6 Nov 2020, ceased 22 Apr 2021."}, "src-wikipedia-spango": {"id": "src-wikipedia-spango", "title": "Spango Valley", "publisher": "Wikipedia", "source_type": "other", "url": "https://en.wikipedia.org/wiki/Spango_Valley", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Crowd-sourced encyclopaedia; used for site history and approximate coordinates only", "notes": "Valley coordinates 55.9302N 4.8305W; IBM factory opened 1954, vacated Oct 2016; all buildings demolished by Sep 2020, final demolition Mar 2022; brownfield extending c.2.1 km; IBM railway station open 1978, services suspended Dec 2018; amended £100m mixed-use housing proposal approved by Inverclyde Council March 2023."}, "src-inverclydenow-spango-450": {"id": "src-inverclydenow-spango-450", "title": "Councillors Agree Easdales Can Build More Homes At Spango Valley", "publisher": "Inverclyde Now", "source_type": "journalism", "url": "https://www.inverclydenow.com/council-complete-u-turn-on-spango-valley-housing-limit/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Located via search (snippet only): planning board initially granted PPP capped at 270 homes (5-4 vote), later agreed upper level of 450 homes (March 2023)."}, "src-colomap-spango": {"id": "src-colomap-spango", "title": "Spango Valley DCH1 — Colocation in Greenock, GB", "publisher": "Colo Map", "source_type": "other", "url": "https://colomap.com/facilities/spango-valley-dch1/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Marketing/aggregator listing; describes the unbuilt facility as 'operational' and lists colocation packages — inconsistent with planning status and treated as unreliable", "notes": "Address given as 30 Inverkip Rd, Spango Valley, Greenock PA16 0AH; operator listed as Slate Island Developments."}, "src-datacentermap-spango": {"id": "src-datacentermap-spango", "title": "Spango Valley Campus in Glasgow | Slate Island Developments", "publisher": "Data Center Map", "source_type": "other", "url": "https://www.datacentermap.com/united-kingdom/glasgow/spango-valley-campus/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Marketing/aggregator listing", "notes": "Fetch returned HTTP 429; content seen via search snippets only. Lists project as 'Spango Valley Campus'."}, "src-aprs-spango": {"id": "src-aprs-spango", "title": "Greenock IBM Data Centre", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/greenock-ibm-data-centre/", "retrieved_date": "2026-09-03", "reliability_tier": 5, "perspective": "Campaign tracker; lead-generation only", "status": "active", "notes": "Campaign page describing the formal application, No AI Data Centres – Inverclyde and the campaign's concerns. Used for attributed campaign positions, not as the authority for planning status."}, "src-sbc-portal-southside-scr": {"id": "src-sbc-portal-southside-scr", "title": "Scottish Borders Council ePlanning record 25/01835/SCR — Southside Data Centre, Land At Clawbare Cottage, Longformacus, Duns (EIA screening; keyVal T7264GNT0BQ00)", "publisher": "Scottish Borders Council (Idox Public Access)", "source_type": "planning_portal", "url": "https://eplanning.scotborders.gov.uk/online-applications/applicationDetails.do?activeTab=summary&keyVal=T7264GNT0BQ00", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Portal returned HTTP 503 to direct fetch attempts on 2026-07-30; reference 25/01835/SCR, keyVal, description ('Erection of data centre comprising of three data centre buildings with associated infrastructure') and screening decision letter date (27 Feb 2026, EIA required) were recovered via search-engine indexes of the portal and planning aggregators. Needs direct re-verification when portal is reachable."}, "src-planningorg-sunlaws-form": {"id": "src-planningorg-sunlaws-form", "title": "Application document for 25/01835/SCR (Sunlaws Development Company Limited), mirrored by planning.org.uk docs service, dated 2025-12-11", "publisher": "planning.org.uk (mirror of Scottish Borders Council document)", "source_type": "planning_document", "url": "https://docs.planning.org.uk/20251211/231/T7264GNT0BQ00/21pk056v2z6iaoe3.pdf", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "active", "notes": "PDF returned HTTP 403 to fetch attempts; used only as evidence that a Sunlaws Development Company Limited document exists under keyVal T7264GNT0BQ00 with an aggregator publication date of 11 December 2025 (consistent with a December 2025 screening submission)."}, "src-bt-southside-plans": {"id": "src-bt-southside-plans", "title": "Plans submitted for IT data centre on Roxburghe Estate", "publisher": "Border Telegraph", "source_type": "journalism", "url": "https://www.bordertelegraph.com/news/25696248.plans-submitted-data-centre-roxburghe-estate/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports the EIA (screening) request to Scottish Borders Council: three two-storey buildings up to 24 m, 8.1 ha ground footprint, 54,000 m2 internal floorspace per building (50/50 IT vs M&E), mains gas connection with gas backup generation, Scottish Water plus borehole supply (SEPA licence), site 2 km from Longformacus, 5 km from Westruther, 11 km from Duns, 9.4 km SE of Fallago Rig wind farm."}, "src-bt-southside-pan": {"id": "src-bt-southside-pan", "title": "Southside Data Centre bid for Clawbare Cottage, Longformacus (PAN confirmed by council)", "publisher": "Border Telegraph", "source_type": "journalism", "url": "https://www.bordertelegraph.com/news/26153473.southside-data-centre-bid-clawbare-cottage-longformacus/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports Proposal of Application Notice submitted to Scottish Borders Council and council confirmation that the June 2026 consultation events satisfy statutory requirements."}, "src-bt-southside-scoping": {"id": "src-bt-southside-scoping", "title": "Plans for Borders data centre move forward with new report (EIA scoping report submitted)", "publisher": "Border Telegraph", "source_type": "journalism", "url": "https://www.bordertelegraph.com/news/26265847.plans-borders-data-centre-move-forward-new-report/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports Environmental Scoping Report submitted to Scottish Borders Council (July 2026); ~170 residents at June events; 145 local jobs (100 direct, 45 indirect); ~1,000 construction jobs; preliminary economic study of £47m additional value to Scottish Borders over first 15 years; full EIA and planning application expected no earlier than late 2026."}, "src-bt-residents-fight": {"id": "src-bt-residents-fight", "title": "Residents fight against Artificial Intelligence data centre", "publisher": "Border Telegraph", "source_type": "journalism", "url": "https://www.bordertelegraph.com/news/26160374.residents-fight-artificial-intelligence-data-centre/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Launch of 'Save the Lammermuirs – Stop the Data Centre'; campaigner Kathleen White quotes; developer claims incl. £776m tax revenue over 15 years; affected communities Longformacus, Allenford, Cranshaws; Southern Upland Way and upland bird species cited."}, "src-itv-southside-campaign": {"id": "src-itv-southside-campaign", "title": "Campaigners oppose plans for £2 billion data centre in the Scottish Borders", "publisher": "ITV News Border", "source_type": "journalism", "url": "https://www.itv.com/news/border/2026-06-08/2-billion-data-centre-in-the-scottish-borders-opposed-by-campaign-group", "publication_date": "2026-06-08", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Campaign objections (industrialisation of Lammermuirs, footprint equivalent to 11 football pitches); developer responses; £12m/year Borders figure."}, "src-deadline-southside-consult": {"id": "src-deadline-southside-consult", "title": "Borders data centre — public consultation begins", "publisher": "Deadline News", "source_type": "journalism", "url": "https://www.deadlinenews.co.uk/2026/06/01/borders-data-centre-public-consultation-begins/", "publication_date": "2026-06-01", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Direct fetch returned 403; content recovered via search snippets: site 'principally powered through local renewable energy' citing proximity of multiple windfarms and the Fallago Rig substation and curtailed generation; 145 local jobs, 250+ across Scotland, ~1,000 construction; consultation events 4 and 10 June 2026."}, "src-hellorayo-duke": {"id": "src-hellorayo-duke", "title": "Duke of Roxburghe greets visitors at public consultation on data centre in Lammermuir Hills", "publisher": "Greatest Hits Radio Borders (hellorayo.co.uk)", "source_type": "journalism", "url": "https://www.hellorayo.co.uk/greatest-hits/borders/news/duke-roxburghe-data-centre-westruther", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Duke of Roxburghe and Jaap Röell (MD, Roxburghe Estates) at Westruther event 10 June 2026; >6,000-signature online petition; green roofs with moorland species; 'no diesel backup generators proposed'; application expected before end-2026; construction potentially late 2028/early 2029."}, "src-midlothianview-campaign": {"id": "src-midlothianview-campaign", "title": "AI data centre is a 'dumb idea' as campaign launched", "publisher": "Midlothian View", "source_type": "journalism", "url": "https://midlothianview.com/news/ai-data-centre-is-a-dumb-idea-as-campaign-launched", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Campaign launch detail; site located between Dirrington Great Law and Dirrington Little Law near the Southern Upland Way; £25m/year Scotland and £12m/year Borders developer claims."}, "src-southsidedc-site": {"id": "src-southsidedc-site", "title": "Southside Data Centre — Sustainable Infrastructure in the Scottish Borders (developer website)", "publisher": "Sunlaws Development Company Limited / Roxburghe Estates", "source_type": "developer_publication", "url": "https://southsidedc.com/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer marketing; presents project favourably", "notes": "225 MW; closed-loop cooling 'not connected to interrupt local water supplies'; living roof; use of curtailed wind energy; project described as concept/early stage."}, "src-aprs-duns-dc": {"id": "src-aprs-duns-dc", "title": "Duns (Longformacus) — APRS data centre tracker page", "publisher": "Action to Protect Rural Scotland", "source_type": "campaign_material", "url": "https://aprs.scot/duns-dc/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign organisation critical of rural data centre development; used for lead-generation only", "notes": "Page content did not render to fetches (empty body); via search snippets: describes a '220MW data centre on farmland and moorland on Roxburghe Estate' and states 'the development will need to have an EIA (decision letter 27 Feb 2026)'."}, "src-ch-sunlaws": {"id": "src-ch-sunlaws", "title": "SUNLAWS DEVELOPMENT COMPANY LIMITED (SC121007) — company overview", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC121007", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Active private limited company, incorporated 27 October 1989; registered office Roxburghe Estates Office, Kelso, Roxburghshire TD5 7SF; SIC 56101 (licensed restaurants) and 68209 (other letting and operating of own or leased real estate)."}, "src-ch-sunlaws-psc": {"id": "src-ch-sunlaws-psc", "title": "SUNLAWS DEVELOPMENT COMPANY LIMITED (SC121007) — persons with significant control", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC121007/persons-with-significant-control", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Four active individual PSCs each with 'significant influence or control' notified 1 April 2024 (A W M Christie-Miller, L A Church, D J Jenkinson, Lord Andrew Victor Hope); prior PSC 'Second Discretionary Trust' (75%+ shares) ceased 1 April 2024 — consistent with trust ownership associated with the Roxburghe/Innes-Ker family estate structure."}, "src-scotsman-southside-wind": {"id": "src-scotsman-southside-wind", "title": "New £2bn Borders data centre aims to harness wasted wind power", "publisher": "The Scotsman", "source_type": "journalism", "url": "https://www.scotsman.com/hays-way/new-ps2bn-borders-data-centre-aims-to-harness-wasted-wind-power-8651825", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Direct fetch returned 403; via search snippets: frames the project around using curtailed Lammermuir wind generation; £2bn investment figure."}, "src-edc-portal-tp-ed-25-0428": {"id": "src-edc-portal-tp-ed-25-0428", "title": "TP/ED/25/0428 — Proposal of Application Notice: Erection of an AI data centre with 300MW demand utility capacity with ancillary BESS (to be consented via separate S36 application to the ECU), Land Adjacent To Crosshill Road, Bishopbriggs", "publisher": "East Dunbartonshire Council (Idox Public Access)", "source_type": "planning_portal", "url": "https://planning.eastdunbarton.gov.uk/online-applications/applicationDetails.do?keyVal=T0B1NMGJ09L00&activeTab=summary", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "PAN received 2025-08-01, validated 2025-08-26, status Decided/Closed 2025-09-16. 2 documents, 3 related cases listed on portal."}, "src-edc-portal-tp-ed-25-0245": {"id": "src-edc-portal-tp-ed-25-0245", "title": "TP/ED/25/0245 — EIA Screening Opinion for a proposed Data Centre Campus development on land South and West of Crosshill Road, Westerhill, Glasgow, G66 4SR", "publisher": "East Dunbartonshire Council (Idox Public Access)", "source_type": "planning_portal", "url": "https://planning.eastdunbarton.gov.uk/online-applications/applicationDetails.do?keyVal=SVGZSLGJ09L00&activeTab=summary", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Received/validated 2025-04-29; decision 'EIA Required' issued 2025-07-08."}, "src-edc-portal-enq-ed-2025-00075": {"id": "src-edc-portal-enq-ed-2025-00075", "title": "ENQ/ED/2025/00075 — Energy Consents Unit consultation on EIA Screening Opinion EDC00006158 (BESS), Land Adjacent To Crosshill Road, Bishopbriggs", "publisher": "East Dunbartonshire Council (Idox Public Access)", "source_type": "planning_portal", "url": "https://planning.eastdunbarton.gov.uk/online-applications/applicationDetails.do?keyVal=SWAOP2GJ06G00&activeTab=summary", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Received 2025-05-15; decision 'EIA Required' issued 2025-07-08. ECU screening reference EDC00006158 relates to the s36 BESS element."}, "src-companies-house-apatura-dc6": {"id": "src-companies-house-apatura-dc6", "title": "APATURA DC PROJECT 6 LTD (16044735) — company overview", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/16044735", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Active private limited company, incorporated 2024-10-28, registered office 3rd Floor 1 Ashley Road, Altrincham, Cheshire WA14 2DT. SIC 35110/35120/35130 (electricity production/transmission/distribution)."}, "src-apatura-westerhill-project": {"id": "src-apatura-westerhill-project", "title": "Westerhill AI Energy Campus — The Project (consultation website)", "publisher": "Apatura", "source_type": "developer_publication", "url": "https://consult.apatura.energy/westerhill/the-project", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer promotional material", "notes": "300MW data centre + 500MW BESS; BESS via s36 to ECU; grid connection to Lambhill substation; NESO grid offer accepted June 2025; indicative timeline to 2029 operation."}, "src-apatura-westerhill-panels": {"id": "src-apatura-westerhill-panels", "title": "Westerhill AI Energy Campus public consultation exhibition panels (v2, August 2025)", "publisher": "Apatura / AAH Consultants", "source_type": "developer_publication", "url": "https://145830797.fs1.hubspotusercontent-eu1.net/hubfs/145830797/Westerhill%20panels-v2.pdf", "publication_date": "2025-08-15", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer consultation material", "notes": "Masterplan layout: Building A 80MW (10 data halls), Building B 64MW (8 DH), Buildings C1 & C2 48MW each (6 DH); three BESS areas; substation; district heating building; economic claims (£2.1bn capex, 2,157 construction jobs/yr, 1,730 operational jobs/yr, £642m construction GVA, £420m/yr operational, £91.2m local construction spend); site partially Green Belt, adjacent Antonine Wall WHS buffer zone; closed-loop water cooling; s75 community benefit; PDF metadata dated 2025-08-15."}, "src-aprs-westerhill": {"id": "src-aprs-westerhill", "title": "Apatura Westerhill (Bishopbriggs) — data centre campaign page", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/bishopbriggs-dc/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group seeking moratorium on hyperscale AI data centres; lead-generation use only, but page lists primary planning references", "notes": "Lists TP/ED/25/0245 (EIA Required), TP/ED/25/0428 (PAN), ENQ case for BESS; coordinates 55.920970, -4.189606; 'Green Belt farmland between Bishopbriggs and Lenzie'; info last checked 23 Feb 2026, status 'pre planning'. Page headline says 200MW, inconsistent with its own 300MW figure elsewhere."}, "src-urban-realm-westerhill": {"id": "src-urban-realm-westerhill", "title": "Planned data centre to ensure Bishopbriggs plays a role in the AI economy", "publisher": "Urban Realm", "source_type": "journalism", "url": "https://www.urbanrealm.com/news/2025/09/02/planned-data-centre-to-ensure-bishopbriggs-plays-a-role-in-the-ai-economy/", "publication_date": "2025-09-02", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports 300MW data centre, 500MW battery storage in containers, low-profile data halls, 4m CCTV, 2.4m fence; application expected by end of 2025. Full text behind bot-protection; content via search extracts."}, "src-foxglove-scotland-dc": {"id": "src-foxglove-scotland-dc", "title": "Data centres planned for Scotland could use three quarters of country's current electricity demand", "publisher": "Foxglove", "source_type": "campaign_material", "url": "https://www.foxglove.org.uk/wp-content/uploads/2025/12/2025_12_02_PUB-Scotland-planned-data-centres.pdf", "publication_date": "2025-12-02", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Tech-justice campaign group critical of hyperscale data centres", "notes": "Table compiled from planning portals (Nov 2025) lists Westerhill, Land Adjacent To Crosshill Road, Bishopbriggs: 300MW capacity, developer Apatura, East Dunbartonshire; no emissions figure."}, "src-edc-westerhill-masterplan": {"id": "src-edc-westerhill-masterplan", "title": "Westerhill Regeneration Area — Masterplan, Development Road and useful links", "publisher": "East Dunbartonshire Council", "source_type": "government_publication", "url": "https://www.eastdunbarton.gov.uk/services/a-z-of-services/planning-building-standards/city-deal/westerhill-regeneration-area/", "retrieved_date": "2026-07-30", "reliability_tier": 2, "notes": "WRA planning guidance adopted by the Council 2024-09-26 as guidance under LDP2 and a material consideration; c.300 ha area; part of £46.77m Place and Growth Programme (Glasgow City Region City Deal); includes Westerhill Development Road."}, "src-public-notice-portal-westerhill-pan": {"id": "src-public-notice-portal-westerhill-pan", "title": "Public notice: pre-application consultation event, Allan Glens Rugby Club, 212 Kirkintilloch Road, Bishopbriggs (Apatura DC Project 6 Ltd, Land East of Crosshill Road, Westerhill, Glasgow, G66 4SR)", "publisher": "Public Notice Portal", "source_type": "other", "url": "https://publicnoticeportal.uk/notice/planning/68c9fa645f4b94a032c43960", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "broken", "notes": "Statutory PAN public notice naming applicant Apatura DC Project 6 Ltd and exhibition of 2025-09-29; URL returned 404 at retrieval, content recovered via search extracts."}, "src-elc-scoping-opinion-25-00008-scr": {"id": "src-elc-scoping-opinion-25-00008-scr", "title": "EIA Scoping Opinion: Land South Of The A1 At West Barns Mains (25/00008/SCR), ref EIA/SCOPING/26/02", "publisher": "East Lothian Council", "source_type": "planning_document", "url": "https://aprs.scot/wp-content/uploads/2026/04/25_00008_SCR-SCOPING_OPINION-3767009.pdf", "publication_date": "2026-03-30", "retrieved_date": "2026-07-30", "reliability_tier": 1, "perspective": "Official council document; copy hosted on APRS website because the East Lothian Idox portal was unreachable at time of research", "notes": "Formal scoping opinion issued to Young Planning & Energy Consenting (FAO Grant Young) in response to a scoping request received 30 January 2026 (Scoping Report dated 28 January 2026). Describes the proposal as a green energy data centre and community renewable heat hub of ~60.2 ha including data centre buildings, substations, district heating infrastructure, access roads, parking, landscaping and drainage. States the site is within Class 2 and 3.1 prime agricultural land and that HRA is required."}, "src-elc-planning-portal-dunbar": {"id": "src-elc-planning-portal-dunbar", "title": "East Lothian Council planning portal (Idox Public Access)", "publisher": "East Lothian Council", "source_type": "planning_portal", "url": "https://pa.eastlothian.gov.uk/online-applications/", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "broken", "notes": "Portal returned HTTP 503 / connection reset to all automated requests on 2026-07-30; application record for 25/00008/SCR could not be viewed directly. Marked broken for this retrieval only — retry manually."}, "src-aprs-dunbar-dc": {"id": "src-aprs-dunbar-dc", "title": "Dunbar (West Barns Mains) campaign page", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/dunbar-dc/", "publication_date": "2026-03-02", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group opposed to data centre development on rural land", "notes": "States 60.2 ha, grade 2 agricultural land, developer Thistle Sands Data Ltd, site 50 m from homes on Muirfield Road and Home Avenue, capacity not known, coordinates 55.985545, -2.522045, EIA screening ref 25/00008/SCR with council deciding EIA is required. Hosts copies of the scoping opinion and the Simon Bell briefing. Page last modified 2026-04-16."}, "src-bell-briefing-west-barns-mains": {"id": "src-bell-briefing-west-barns-mains", "title": "Proposed Green Energy Data Centre and Community Renewable Heat Hub on land south of the A1 at West Barns Mains: issues and critique of EIA Screening Report", "publisher": "Professor Simon Bell (submitted to East Lothian Council; hosted by APRS)", "source_type": "community_material", "url": "https://aprs.scot/wp-content/uploads/2026/04/PROPOSED-GREEN-ENERGY-DATA-CENTRE-AND-COMMUNITY-RENEWABLE-HEAT-HUB-ON-LAND-SOUTH-OF-THE-A1-AT-WEST-BARNS-MAINS-1.docx.pdf", "publication_date": "2025-11-28", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Critique written to argue that EIA should be required; author is a landscape architecture academic; document notes AI assistance in drafting", "notes": "Summarises the applicant's EIA Screening Report: ~60.2 ha across three fields, 'TSD Dunbar Data Centre', single-storey buildings with height parameters not yet fixed, substation(s), emergency backup generation, district heating network centre, and reference to two SPEN grid connection offers. Screening Report itself not located online."}, "src-ch-thistle-sands-data": {"id": "src-ch-thistle-sands-data", "title": "THISTLE SANDS DATA LIMITED (SC850350) — company overview, officers and persons with significant control", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC850350", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 29 May 2025; registered office 295 Fenwick Road, Glasgow G46 6UH; SIC 63110 data processing/hosting; directors Kenneth Ross (appointed 29 May 2025, b. Sep 1948) and Steve Ruggi (appointed 31 Oct 2025, b. Jan 1962); PSCs Kenneth Ross (notified 29 May 2025) and Steve Ruggi (notified 21 Oct 2025), each holding 25-50% of shares and voting rights with right to appoint/remove directors. No corporate parent registered."}, "src-sustaining-dunbar-datacentre-debate": {"id": "src-sustaining-dunbar-datacentre-debate", "title": "Datacentre Debate", "publisher": "Sustaining Dunbar", "source_type": "community_material", "url": "https://sustainingdunbar.org/2026/06/datacentre-debate/", "publication_date": "2026-06-19", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Local sustainability charity opposed to the development", "notes": "Describes the proposal as a 'hyperscale' AI datacentre, links to the local opposition Facebook group, and states the Dunbar opposition campaign is joining a Scotland-wide call for a moratorium on hyperscale AI data centre applications (24 cited as in the pipeline)."}, "src-courier-cockenzie-scrutiny": {"id": "src-courier-cockenzie-scrutiny", "title": "Calls for scrutiny over Cockenzie data centre plans", "publisher": "East Lothian Courier", "source_type": "journalism", "url": "https://www.eastlothiancourier.com/news/26254348.calls-scrutiny-cockenzie-data-centre-plans/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports that Thistle Sands Data Ltd proposals at West Barns Mains could cover up to 60.2 ha of greenfield land and have been met with opposition, and that the Facebook group 'Opposition to the West Barns Mains Data Centre' had 705 members."}, "src-fb-opposition-west-barns-mains": {"id": "src-fb-opposition-west-barns-mains", "title": "Opposition to the West Barns Mains Data Centre (Facebook group)", "publisher": "Facebook group (community)", "source_type": "social_media_lead", "url": "https://www.facebook.com/groups/1316627133660077", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Local opposition group", "notes": "Group linked from both APRS and Sustaining Dunbar pages; content not directly readable without login. Lead-generation only."}, "src-cec-pan-report-wester-hermiston": {"id": "src-cec-pan-report-wester-hermiston", "title": "Development Management Sub-Committee report, 25 March 2026: forthcoming application by Apatura DC Project 11 Ltd, Proposal of Application Notice 25/03978/PAN, Land 300 Metres North Of 50 Research Avenue North, Riccarton", "publisher": "City of Edinburgh Council", "source_type": "committee_report", "url": "https://aprs.scot/wp-content/uploads/2026/03/ECC-committee-paper-on-the-PAN-for-Hermiston-data-centre.pdf", "publication_date": "2026-03-25", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Official council committee paper (hosted as a copy on the APRS website). Confirms PAN 25/03978/PAN (1 Aug 2025), EIA screening 25/02924/SCR (EIA not required, 7 Jul 2025), second screening 25/05576/SCR under consideration (19 Dec 2025), 24 ha agricultural field, Green Belt and Gogar Special Landscape Area, heritage constraints, consultation events, ward and consultee details."}, "src-cec-portal-pan": {"id": "src-cec-portal-pan", "title": "City of Edinburgh Council Planning Portal record for 25/03978/PAN (Idox Public Access)", "publisher": "City of Edinburgh Council", "source_type": "planning_portal", "url": "https://citydev-portal.edinburgh.gov.uk/idoxpa-web/applicationDetails.do?keyVal=SXDBH8EW0GY00&activeTab=summary", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Portal URL as linked from APRS. The portal blocked automated access during this research (connection reset), so page content could not be independently read; references corroborated by the council committee report."}, "src-aprs-wester-hermiston": {"id": "src-aprs-wester-hermiston", "title": "Apatura Wester Hermiston (Edinburgh) - data centre campaign page", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/hermiston-dc/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group opposing data centre development on green belt land", "notes": "States EIA screening 25/02924/SCR, PAN 25/03978/PAN approved 1 Aug, initial screening did not require EIA, 'now being re-screened by the council - application validated 19 Dec 2025', info last checked 23 Feb 2026. Gives coordinates 55.916720, -3.328259. Hosts background papers obtained via Freedom of Information request."}, "src-cundall-ghg-report": {"id": "src-cundall-ghg-report", "title": "Apatura Energy - P108 Currie - Wester Hermiston - Greenhouse Gas Emissions report (ADC-CDL-XX-XX-T-SY-70224, rev P01, 28/11/2025)", "publisher": "Cundall for Apatura Energy", "source_type": "planning_document", "url": "https://aprs.scot/wp-content/uploads/2026/06/7002478-BackGround-Papers-GHG-EMISSIONS-REPORT_P01.pdf", "publication_date": "2025-11-28", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Consultant report commissioned by the developer; obtained via FOI and hosted by APRS ('missing from the planning portal')", "notes": "Describes 77-acre site, 200MW campus, total building footprint c.54,690 m2, two identical two-storey 48 MW buildings (DC01, DC02) and one single-storey 36 MW building (DC03), c.6,300 m2 office floor area, 136 car parking spaces, connection to Currie Substation."}, "src-cundall-op-energy": {"id": "src-cundall-op-energy", "title": "Apatura Energy - P108 Currie - Wester Hermiston - Operational Energy Statement (ADC-CDL-XX-XX-T-SY-70222, rev P01)", "publisher": "Cundall for Apatura Energy", "source_type": "planning_document", "url": "https://aprs.scot/wp-content/uploads/2026/06/7002481-BackGround-Papers-OPERATIONAL-ENERGY-STATEMENT_P01.pdf", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Consultant report commissioned by the developer; obtained via FOI and hosted by APRS", "notes": "Design PUE target below 1.3; free-cooling air-cooled chillers for data halls; ASHPs for office areas; design intent for future waste-heat export to a possible district heating network (Heriot-Watt campus identified by the council as a future heat network); rooftop PV over admin/office areas to be explored."}, "src-apatura-wh-project": {"id": "src-apatura-wh-project", "title": "Wester Hermiston AI Data Campus - The Project (consultation website)", "publisher": "Apatura Energy", "source_type": "developer_publication", "url": "https://consult.apatura.energy/westerhermiston/the-project", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer marketing/consultation material", "notes": "200MW capacity; site north of Heriot-Watt University, west of Hermiston and the City Bypass; connection to Currie Substation; 'In June 2025, we secured a formal agreement with the electricity network operator NESO'; timeline: grid offer accepted Q2 2025, planning application submission Q1-Q2 2026, decision Q3-Q4 2026, construction 2027-2029, operations 2030."}, "src-apatura-wh-benefits": {"id": "src-apatura-wh-benefits", "title": "Wester Hermiston AI Data Centre Campus - The Benefits (consultation website)", "publisher": "Apatura Energy", "source_type": "developer_publication", "url": "https://consult.apatura.energy/westerhermiston/the-benefits", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer marketing/consultation material; cites unattributed 'independent economic analysis'", "notes": "£1.4bn total investment; £125m construction spend retained in local supply chain; £66m construction GVA to City of Edinburgh; £205m annual operational GVA; 0.1% Scotland GDP uplift; apprenticeship levy 'up to £272,000 annually'; £23m potential national R&D uplift; community fund proposals; 245 jobs in Edinburgh figure reported in association with this material."}, "src-ch-apatura-dc-project-11": {"id": "src-ch-apatura-dc-project-11", "title": "Companies House record: APATURA DC PROJECT 11 LTD (16470100), including persons with significant control", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/16470100", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 23 May 2025; active; registered office 3rd Floor, 1 Ashley Road, Altrincham, Cheshire WA14 2DT; SIC 63110 data processing/hosting. PSCs: Mr Adrian Ashley Hill (right to appoint/remove directors) and Apatura DC Ltd (16041291, 75%+ ownership and voting rights)."}, "src-aprs-south-gyle-refused": {"id": "src-aprs-south-gyle-refused", "title": "Edinburgh Data Centre Refused (press release, 4 February 2026)", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/press-release/edinburgh-data-centre-refused/", "publication_date": "2026-02-04", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group; celebrated the refusal", "notes": "Development Management Sub-Committee refused Planning Permission in Principle for a 210MW data centre at the Gyle on 4 Feb 2026, citing NPF4 policies 1 and 2 and City Plan Place 19; notes recurring debate over lack of a definition of a 'green data centre'."}, "src-cockburn-western-edge": {"id": "src-cockburn-western-edge", "title": "Data Centres, Green Claims and Edinburgh's Western Edge", "publisher": "The Cockburn Association", "source_type": "community_material", "url": "https://www.cockburnassociation.org.uk/news/data-centres-green-claims-and-edinburghs-western-edge/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "perspective": "Edinburgh civic/heritage society; cautious, not categorically opposed", "notes": "South Gyle (Shelborn Asset Management, former RBS HQ, 1 Redheughs Avenue) PPiP refused by councillors Feb 2026 against officer recommendation, now at appeal; Wester Hermiston described as greenfield hyperscale proposal; both prompted Edinburgh Planning Committee in June 2026 to ask the Scottish Government for a moratorium on large-scale data centres pending national 'green data centre' guidance."}, "src-bella-oppose-dc": {"id": "src-bella-oppose-dc", "title": "Oppose AI Data Centres In Edinburgh (Kevin Williamson)", "publisher": "Bella Caledonia", "source_type": "campaign_material", "url": "https://bellacaledonia.org.uk/2026/02/03/oppose-ai-data-centres-in-edinburgh/", "publication_date": "2026-02-03", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Opinion/campaign piece opposing both Edinburgh data centre proposals", "notes": "States Wester Hermiston 'has publicly been listed as using 200-250MW of electricity'; South Gyle applicant Shelborn Drummond Ltd, 212MW constant consumption estimate; criticises lack of named hyperscale tenant for both schemes."}, "src-changeorg-wester-hermiston": {"id": "src-changeorg-wester-hermiston", "title": "Petition: Stop development of mega data centre Wester Hermiston, Edinburgh", "publisher": "Change.org (Gordon Fraser)", "source_type": "campaign_material", "url": "https://www.change.org/p/stop-development-of-mega-data-centre-wester-hermiston-edinburgh", "publication_date": "2026-03-17", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Local opposition petition", "notes": "3,581 verified signatures at retrieval; arguments: loss of prime agricultural land in the Gogar landscape area, water/cooling transparency, grid and cumulative energy effects, generator testing/noise/air quality near homes and schools, impact on Union Canal corridor; says facility would cover over 30 hectares."}, "src-scotsman-17-locations": {"id": "src-scotsman-17-locations", "title": "Revealed: 17 locations of Scotland's new hyperscale data centres", "publisher": "The Scotsman", "source_type": "journalism", "url": "https://www.scotsman.com/news/politics/revealed-17-locations-of-scotlands-new-hyperscale-data-centres-5453555", "publication_date": "2025-12-24", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Lists Wester Hermiston and South Gyle as Edinburgh's two hyperscale proposals among 17 across Scotland."}, "src-yahoo-ai-campus": {"id": "src-yahoo-ai-campus", "title": "Plans for Edinburgh 'AI campus' to be built in Green Belt with huge data centre", "publisher": "Yahoo News UK (syndicated Edinburgh local press)", "source_type": "journalism", "url": "https://uk.news.yahoo.com/plans-edinburgh-ai-campus-built-103610400.html", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports Apatura DC Project 11 Ltd pre-application notice submitted 1 August for land 300m north of 50 Research Avenue North, Riccarton; consultations at the National Robotarium 28 Aug and 2 Oct 2025; £1.4bn investment, £125m local construction spend, 245 jobs in Edinburgh claims. Full text could not be re-fetched at retrieval (HTTP 503); details captured via search index and corroborated by council committee report where possible."}, "src-hermiston-campaign-site": {"id": "src-hermiston-campaign-site", "title": "Hermiston data centre local campaign website", "publisher": "Hermiston Data Centre Campaign (local residents)", "source_type": "community_material", "url": "https://sites.google.com/foot-logic.co.uk/data-centre/home", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Local residents' campaign opposing the proposal", "notes": "Linked from APRS page as the local campaign webpage; campaign spokesperson reported in press as Sarah Matthews; petition reported at over 2,000 signatures in earlier coverage."}, "src-elc-cockenzie-dc-update-2026": {"id": "src-elc-cockenzie-dc-update-2026", "title": "Update on plans for a data centre at Cockenzie", "publisher": "East Lothian Council", "source_type": "government_publication", "url": "https://www.eastlothian.gov.uk/news/2026/update-plans-data-centre-cockenzie", "publication_date": "2026-06-25", "retrieved_date": "2026-07-30", "reliability_tier": 2, "perspective": "Council is landowner and prospective joint-venture partner; promotional of its own project", "notes": "Confirms SDCL preferred bidder (competitive tender agreed via private report to Council, Feb 2025), 70-acre lease of former coal store to the JV, no council capital contribution, community benefits framework to be agreed, financial return not yet finalised, pre-site due diligence underway, no planning application yet. Publication date approximate (news dated week of 25 June 2026 council update)."}, "src-scn-cockenzie-announcement-2025": {"id": "src-scn-cockenzie-announcement-2025", "title": "First steps taken towards creation of a data centre at Cockenzie", "publisher": "Scottish Construction Now", "source_type": "journalism", "url": "https://www.scottishconstructionnow.com/articles/first-steps-taken-towards-creation-of-a-data-centre-at-cockenzie", "publication_date": "2025-10-27", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Relays East Lothian Council announcement of 22 Oct 2025 naming SDCL as preferred supplier for a hyperscale data centre on the former coal store site; quotes Cllr John McMillan and SDCL founder/CEO Jonathan Maxwell; ~1 year to finalise legal agreements before statutory public consultation."}, "src-digit-cockenzie-2025": {"id": "src-digit-cockenzie-2025", "title": "East Lothian Council Backs Hyperscale Data Centre Plan at Cockenzie", "publisher": "DIGIT", "source_type": "journalism", "url": "https://www.digit.fyi/cockenzie-data-centre/", "publication_date": "2025-10-27", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Describes the proposal as a hyperscale data centre; no capacity or investment figures disclosed."}, "src-midlothianview-cockenzie-2026": {"id": "src-midlothianview-cockenzie-2026", "title": "Preferred supplier selected for Cockenzie data centre", "publisher": "Midlothian View", "source_type": "journalism", "url": "https://midlothianview.com/news/prefered-supplier-selected-for-cockenzie-data-centre", "publication_date": "2026-06-25", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "June 2026 update: 70-acre lease, geological/hydrological surveys under way, community benefits framework and JV terms still to come."}, "src-elcourier-cockenzie-bruce-2025": {"id": "src-elcourier-cockenzie-bruce-2025", "title": "Councillor slams data centre plan at Cockenzie Power Station", "publisher": "East Lothian Courier", "source_type": "journalism", "url": "https://www.eastlothiancourier.com/news/25564185.councillor-slams-data-centre-plan-cockenzie-power-station/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Cllr Lachlan Bruce (Conservative, Preston Seton Gosford) criticism: 'secretive deal', data centres employ fewer than 100 people operationally vs 3,300 permanent jobs projected in the Cockenzie Masterplan; council response stressed early stage and community benefits."}, "src-elcourier-cockenzie-progress-2026": {"id": "src-elcourier-cockenzie-progress-2026", "title": "New Cockenzie data centre plans progress amid concerns", "publisher": "East Lothian Courier", "source_type": "journalism", "url": "https://www.eastlothiancourier.com/news/26240969.new-cockenzie-data-centre-plans-progress-amid-concerns/", "publication_date": "2026-06-25", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "June 2026 council debate: Cllr Shona McIntosh (Green) concerns re AI energy use and community wealth building; water demand and scrutiny concerns; Prestonpans CC 'greenwashing' concern; Cockenzie & Port Seton CC calls for proper scrutiny."}, "src-elcourier-cockenzie-scrutiny-2026": {"id": "src-elcourier-cockenzie-scrutiny-2026", "title": "Calls for scrutiny over Cockenzie data centre plans", "publisher": "East Lothian Courier", "source_type": "journalism", "url": "https://www.eastlothiancourier.com/news/26254348.calls-scrutiny-cockenzie-data-centre-plans/", "publication_date": "2026-07-01", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Cockenzie & Port Seton Community Council chair Ben Morse calls for residents to 'properly scrutinise' the JV before any planning application; notes no statutory definition of 'green data centre'. Publication date approximate."}, "src-companies-house-sdcl": {"id": "src-companies-house-sdcl", "title": "Sustainable Development Capital LLP (OC330266)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/OC330266", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "LLP incorporated 31 July 2007; registered office One Great Cumberland Place, London W1H 7AL; active."}, "src-sdcl-about": {"id": "src-sdcl-about", "title": "About us", "publisher": "SDCL Group", "source_type": "developer_publication", "url": "https://www.sdclgroup.com/about-us/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Corporate self-description", "notes": "SDCL: investment firm founded 2007 focused on energy efficiency and decentralised energy infrastructure; developer, investor and fund manager; London HQ with offices in New York, Greenwich, Dublin, Hong Kong, Singapore; manages listed SDCL Energy Efficiency Income Trust (SEIT). Data centres named among target energy-user sectors."}, "src-stantec-cockenzie-masterplan": {"id": "src-stantec-cockenzie-masterplan", "title": "Cockenzie Masterplan", "publisher": "Stantec", "source_type": "developer_publication", "url": "https://www.stantec.com/uk/projects/c/cockenzie-masterplan", "retrieved_date": "2026-07-30", "reliability_tier": 3, "notes": "25-year masterplan for the 92 ha former power station site; site divided into four zones reflecting historic land uses: coastal, energy generation, coal store, and Battle of Prestonpans."}, "src-galbraith-cockenzie": {"id": "src-galbraith-cockenzie", "title": "Cockenzie development makes progress", "publisher": "Galbraith", "source_type": "other", "url": "https://www.galbraithgroup.com/insights-news/insights/cockenzie-development-makes-progress/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "notes": "Site history: council bought site from ScottishPower in 2018; ~7 acres on western portion sold to Inch Cape Offshore Windfarm for onshore substation (detailed planning permission); potential BESS south of ScottishPower substation; Levelling Up Fund round 2 award of GBP 11.3m for site remediation."}, "src-wikipedia-cockenzie-ps": {"id": "src-wikipedia-cockenzie-ps", "title": "Cockenzie power station", "publisher": "Wikipedia", "source_type": "other", "url": "https://en.wikipedia.org/wiki/Cockenzie_power_station", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Coal-fired station operated 1967/68-2013; chimneys demolished 2015; used for site history and location cross-check only."}, "src-cx-sose-strategic-developer": {"id": "src-cx-sose-strategic-developer", "title": "Strategic developer CX Power announced to accelerate Chapelcross Hub", "publisher": "South of Scotland Enterprise", "source_type": "government_publication", "url": "https://www.southofscotlandenterprise.com/news/chapelcross-strategic-developer", "publication_date": "2025-11-19", "retrieved_date": "2026-07-30", "reliability_tier": 2, "perspective": "Economic development agency and delivery partner; promotional standpoint", "notes": "Names CX Power (GA Consultants + Global Mutual Properties Limited) as strategic developer of 135 acres of unlicensed NDA land; 1GW data centre campus claim; 'several hundred high value jobs'."}, "src-cx-govuk-nda-release": {"id": "src-cx-govuk-nda-release", "title": "NDA working with private developer to accelerate Chapelcross Hub", "publisher": "Nuclear Decommissioning Authority / GOV.UK", "source_type": "government_publication", "url": "https://www.gov.uk/government/news/nda-working-with-private-developer-to-accelerate-chapelcross-hub", "publication_date": "2025-11-19", "retrieved_date": "2026-07-30", "reliability_tier": 2, "perspective": "Landowner (NDA) press release; promotional standpoint", "notes": "Heads of Terms between NDA and CX Power; 135 acres unlicensed land; 1GW data centre campus potential; privately funded multi-million pound development; Borderlands Growth Deal context (£350m deal-wide, not project-specific)."}, "src-cx-campus-website": {"id": "src-cx-campus-website", "title": "CX Technology Campus — homepage", "publisher": "CX Power / CX Technology Campus", "source_type": "developer_publication", "url": "https://www.cxtechnologycampus.co.uk/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer marketing", "notes": "55-hectare campus; up to 161,920 sqm data centre floorspace; 1GW; EIA scoping report stated as submitted March 2026; Planning Permission in Principle targeted December 2026; phased construction 2027-2035."}, "src-cx-campus-about": {"id": "src-cx-campus-about", "title": "CX Technology Campus — About Us", "publisher": "CX Power / CX Technology Campus", "source_type": "developer_publication", "url": "https://www.cxtechnologycampus.co.uk/about-us/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer marketing", "notes": "Site described as land to the north of the former Chapelcross nuclear power station; components: data centres, substation, light industrial, skills hub."}, "src-cx-campus-vision": {"id": "src-cx-campus-vision", "title": "CX Technology Campus — Our Vision", "publisher": "CX Power / CX Technology Campus", "source_type": "developer_publication", "url": "https://www.cxtechnologycampus.co.uk/our-vision/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer marketing", "notes": "Private grid strategy: grid connections to existing substations, private wire to renewables, hydrogen integration; power mix wind/solar/biomass/hydrogen."}, "src-cx-dng24-consultation": {"id": "src-cx-dng24-consultation", "title": "CX Technology Campus launches community consultation for future of Chapelcross", "publisher": "DnG24 (Dumfries & Galloway news)", "source_type": "journalism", "url": "https://www.dng24.co.uk/cx-technology-campus-launches-community-consultation-for-future-of-chapelcross/", "publication_date": "2026-05-06", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "First consultation events Victoria Halls Annan 12 May 2026 (3-7pm) and Creca Hall 13 May 2026 (5-7pm); environmental studies underway ahead of Planning Permission in Principle submission. Publication date approximate (early May 2026); accessed via search excerpt as site returned 403 to direct fetch."}, "src-cx-dng24-plan-unveiled": {"id": "src-cx-dng24-plan-unveiled", "title": "AI data centre plan unveiled", "publisher": "DnG24 (Dumfries & Galloway news)", "source_type": "journalism", "url": "https://www.dng24.co.uk/ai-data-centre-plan-unveiled/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "57-hectare campus 'could be operational by 2030'; hundreds of high-skilled jobs; further consultation events Creca Village Hall 16 June 2026 and Victoria Halls Annan 17 June 2026. Accessed via search excerpts; direct fetch returned 403."}, "src-cx-no2np-repost": {"id": "src-cx-no2np-repost", "title": "Chapelcross (news digest, 21 November 2025)", "publisher": "No2NuclearPower", "source_type": "campaign_material", "url": "https://www.no2nuclearpower.org.uk/news/chapelcross-21-11-25/", "publication_date": "2025-11-21", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Anti-nuclear campaign site reproducing press coverage; no editorial criticism added in this item", "notes": "Reproduces trade press coverage: 1GW campus, 3GW renewables within 50 miles, 1.2GW planned/consented wind and solar, cooling 'that doesn't place a burden on water resources' targeting 'full water neutrality'."}, "src-cx-projectscot": {"id": "src-cx-projectscot", "title": "Strategic developer announced to accelerate Chapelcross masterplan", "publisher": "Project Scotland", "source_type": "journalism", "url": "https://projectscot.com/2025/11/strategic-developer-announced-to-accelerate-chapelcross-masterplan/", "publication_date": "2025-11-20", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Trade press coverage of NDA/CX Power announcement. Publication date approximate (November 2025)."}, "src-cx-companies-house": {"id": "src-cx-companies-house", "title": "CX POWER LIMITED (company 16880627), Companies House register", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/16880627", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 28 November 2025 (nine days after the NDA announcement); registered office Ort House, 147 Arlington Road, Camden, London NW1 7ET; SIC 68209; directors Giovanni Maria Ciuccio and Graham Henry Edwards; PSC page returned no results at retrieval (PSC data not yet visible)."}, "src-cx-dumgal-portal-attempt": {"id": "src-cx-dumgal-portal-attempt", "title": "Dumfries & Galloway Council ePlanning portal (search attempted, blocked)", "publisher": "Dumfries and Galloway Council", "source_type": "planning_portal", "url": "https://eaccess.dumgal.gov.uk/online-applications/", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "broken", "notes": "Portal search for 'Chapelcross' could not be completed on 2026-07-30: Cloudflare anti-bot challenge blocked programmatic access. No PAN or EIA scoping reference could therefore be verified against the official record."}, "src-cx-nrsssg-meeting-pack": {"id": "src-cx-nrsssg-meeting-pack", "title": "Chapelcross Site Stakeholder Group meeting pack, 18 March 2026", "publisher": "Nuclear Restoration Services Site Stakeholder Groups", "source_type": "government_publication", "url": "https://nrsssg.com/wp-content/uploads/2026/01/Meeting-Pack-Of-Papers-And-Reports-For-the-Chapelcross-SSG-Meeting-Wednesday-18-March-2026.pdf", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "broken", "notes": "PDF download failed (503/truncated) on 2026-07-30. Search excerpts attribute to SSG material: data centre relocated to Chapelcross site with manufacturing/R&D moving to Eastriggs; 'potential site commencement in 2027'. Needs verification against the document itself."}, "src-irvine-times-nac-delighted-2025": {"id": "src-irvine-times-nac-delighted-2025", "title": "North Ayrshire Council delighted by £15bn AI investment", "publisher": "Irvine Times", "source_type": "journalism", "url": "https://www.irvinetimes.com/news/25479549.north-ayrshire-council-delighted-15bn-ai-investment/", "publication_date": "2025-09-19", "retrieved_date": "2026-07-30", "reliability_tier": 4, "perspective": "Local newspaper reporting council and developer statements largely uncritically", "notes": "Carries Cllr Tony Gurney quotes; 1 GW initial / 1.5 GW potential, 6,400 GPUs, £15bn West Scotland claim, operations from 2026."}, "src-stv-ai-pathfinder-2025": {"id": "src-stv-ai-pathfinder-2025", "title": "AI industrial park in North Ayrshire to bring £15bn investment and 'substantial' employment", "publisher": "STV News", "source_type": "journalism", "url": "https://news.stv.tv/west-central/ai-industrial-park-in-north-ayrshire-to-bring-15bn-investment-and-substantial-employment", "publication_date": "2025-09-19", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Identifies AI Pathfinder as linked to Salamanca (Martin Bellamy); £385m initial deployment, up to 6,400 GPUs, i3 site, 'substantial employment' with no numbers; Northamptonshire first UK deployment."}, "src-nac-news-ai-investment": {"id": "src-nac-news-ai-investment", "title": "Council welcomes huge AI investment in North Ayrshire", "publisher": "North Ayrshire Council", "source_type": "government_publication", "url": "https://www.north-ayrshire.gov.uk/news/council-welcome-huge-ai-investment-in-north-ayrshire", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "broken", "notes": "Council's own September 2025 welcome statement. Returned HTTP 404 when checked 2026-07-30 — page appears to have been removed; still surfaced in search indexes."}, "src-irvine-times-sccs-warning": {"id": "src-irvine-times-sccs-warning", "title": "Environment campaigners warn new AI data centre in Irvine could cause blackouts", "publisher": "Irvine Times", "source_type": "journalism", "url": "https://www.irvinetimes.com/news/25919109.first-minister-urged-block-new-ai-date-centre-irvine/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "perspective": "Reports Stop Climate Chaos Scotland campaign position", "notes": "SCCS (Mike Robinson; Dr Kat Jones, APRS) warn 1,000 MW = ~25% of Scotland's peak demand; blackout and bill-increase warnings; Scottish Government deferred to planning authorities."}, "src-cityam-pathfinder-collapse-2026": {"id": "src-cityam-pathfinder-collapse-2026", "title": "Michael Dell, Lord Johnson and the 'gun to the head' meeting that ended a £15bn AI project", "publisher": "City A.M.", "source_type": "journalism", "url": "https://www.cityam.com/michael-dell-lord-johnson-and-the-gun-to-the-head-meeting-that-ended-a-15bn-ai-project/", "publication_date": "2026-07-24", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Detailed account of the Bellamy–Hughes shareholder dispute, ~£100m seed round at £500m valuation (Nov 2025), £17.7m management buyout (early Jan 2026), High Court judgment of 24 Jul 2026 rejecting Hughes's challenge; reports the ~196-acre Ayrshire site remains undeveloped and Pathfinder effectively ceased operations."}, "src-sifted-pathfinder-court": {"id": "src-sifted-pathfinder-court", "title": "Court battle risks £18bn data centre plan central to UK's AI strategy", "publisher": "Sifted", "source_type": "journalism", "url": "https://sifted.eu/articles/ai-pathfinder-data-centre-court", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports asset freeze of AI Pathfinder amid shareholder litigation; Isle of Man holding company founded mid-2025 as founding shareholder. Partially paywalled — some figures unverifiable."}, "src-companies-house-ai-pathfinder-inc": {"id": "src-companies-house-ai-pathfinder-inc", "title": "AI PATHFINDER INC LIMITED (16471441) — company overview", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/16471441", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 23 May 2025; active; registered office 58 Grosvenor Street, London W1K 3JB; SIC 64209 (other holding companies). No accounts yet filed (first due Feb 2027). Related: AI PATHFINDER HOLDINGS LIMITED (16926656, inc. 22 Dec 2025, same address)."}, "src-na-portal-datacentre-search": {"id": "src-na-portal-datacentre-search", "title": "North Ayrshire e-planning portal — simple search for 'data centre'", "publisher": "North Ayrshire Council", "source_type": "planning_portal", "url": "https://www.eplanning.north-ayrshire.gov.uk/OnlinePlanning/", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Keyword search 'data centre' on 2026-07-30 returned only 26/00138/EIA (Hunterston Estate scoping — unrelated project). No AI Pathfinder or i3 data centre application, PAN, screening or scoping request found."}, "src-na-portal-i3-search": {"id": "src-na-portal-i3-search", "title": "North Ayrshire e-planning portal — simple search for 'i3 Irvine'", "publisher": "North Ayrshire Council", "source_type": "planning_portal", "url": "https://www.eplanning.north-ayrshire.gov.uk/OnlinePlanning/", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Search 'i3 Irvine' on 2026-07-30 returned 4 minor historic applications (signage, alterations, spine road 2014-2022). Nothing data-centre related."}, "src-datacentermap-ai-pathfinder-irvine": {"id": "src-datacentermap-ai-pathfinder-irvine", "title": "AI Pathfinder North Ayrshire Data Center in Irvine (1500 MW)", "publisher": "Data Center Map", "source_type": "other", "url": "https://www.datacentermap.com/united-kingdom/irvine-sct/ai-pathfinder-north-ayrshire/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Industry directory reproducing developer claims", "notes": "Directory listing repeating announcement figures (1 GW initial, 1.5 GW potential, £385m first phase, 6,400 GPUs, £18.4bn UK programme, 2 GW by 2030)."}, "src-ashurst-ai-pathfinder": {"id": "src-ashurst-ai-pathfinder", "title": "Ashurst advises AI Pathfinder on UK sovereign AI infrastructure programme", "publisher": "Ashurst LLP", "source_type": "other", "url": "https://www.ashurst.com/en/who-we-are/our-news-work-market-recognition/ashurst-advises-ai-pathfinder-on-uk-sovereign-ai-infrastructure-programme/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Law firm promotional material", "notes": "Confirms professional advisers were engaged on the UK programme in 2025."}, "src-ai-pathfinder-website": {"id": "src-ai-pathfinder-website", "title": "AI Pathfinder corporate website", "publisher": "AI Pathfinder", "source_type": "developer_publication", "url": "https://ai-pathfinder.com/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "status": "active", "notes": "As of 2026-07-30 the site is a near-empty shell (logo only, © 2026); the /news.html page returns 404. Consistent with reported cessation of operations."}, "src-sbc-portal-25-00556-scr": {"id": "src-sbc-portal-25-00556-scr", "title": "Scottish Borders Council planning portal record 25/00556/SCR — Erection of data centre campus, The Laundry Field BESS, North and East of Stainrigg Mains Farm, Coldstream", "publisher": "Scottish Borders Council", "source_type": "planning_portal", "url": "https://eplanning.scotborders.gov.uk/online-applications/applicationDetails.do?keyVal=SVVR76NT0BQ00&activeTab=summary", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Portal returned HTTP 503 on 2026-07-30; record metadata (reference, description, address, received 2025-05-07, decided 2025-07-04) verified via the PlanIt aggregator which mirrors this portal (src-planit-scottish-borders). Screening documents themselves not retrieved."}, "src-planit-scottish-borders": {"id": "src-planit-scottish-borders", "title": "PlanIt planning applications API, Scottish Borders authority, keyword search 'data centre'", "publisher": "PlanIt (planit.org.uk)", "source_type": "other", "url": "https://www.planit.org.uk/api/applics/json?auth=Scottish+Borders&search=data+centre&recent=3000", "retrieved_date": "2026-07-30", "reliability_tier": 2, "perspective": "Neutral aggregator scraping Idox portals; used as fallback while eplanning.scotborders.gov.uk returned 503", "status": "active", "notes": "Returned 25/00556/SCR (received 2025-05-07, decided 2025-07-04, status 'Permitted', parish Leitholm, Eccles & Birgham Community Council) as the only Coldstream-area data centre case; no PAN or full application for the site found in the same search as of 2026-07-30."}, "src-dcd-apatura-coldstream-2025": {"id": "src-dcd-apatura-coldstream-2025", "title": "Apatura files for 300MW data center campus in Scotland", "publisher": "Data Center Dynamics", "source_type": "journalism", "url": "https://www.datacenterdynamics.com/en/news/apatura-files-for-300mw-data-center-campus-in-scotland/", "publication_date": "2025-07-14", "retrieved_date": "2026-07-30", "reliability_tier": 4, "status": "active", "notes": "Page blocked direct fetch (403); content recovered from search excerpts. Reports: SPV Apatura DC Project 3 Ltd; 69 ha greenfield; up to 70,000 sqm data centre buildings; 300 MW; 500 MW BESS; on-site substation; roof-mounted solar PV; ~3-year build once construction starts; full applications for data centre and BESS not yet submitted. Publication date approximate (mid-July 2025)."}, "src-border-telegraph-coldstream-screening": {"id": "src-border-telegraph-coldstream-screening", "title": "Digital green data centre in Coldstream moves closer to reality", "publisher": "Border Telegraph", "source_type": "journalism", "url": "https://www.bordertelegraph.com/news/25295810.digital-green-data-centre-coldstream-moves-closer-reality/", "publication_date": "2025-07-09", "retrieved_date": "2026-07-30", "reliability_tier": 4, "status": "active", "notes": "Reports SBC screening outcome: principal planning officer Scott Shearer determined EIA not required; site is arable farmland north and east of Stainrigg Mains Farm, gently sloping with Laprig Burn at northern boundary; scheme includes data centre, ancillary offices, plant, emergency backup generators with fuel storage, and BESS; developer statement of 'nationally significant contribution to Scotland'. Publication date approximate."}, "src-scottish-farmer-coldstream-screening": {"id": "src-scottish-farmer-coldstream-screening", "title": "Digital green data centre in Coldstream moves closer to reality (syndicated)", "publisher": "The Scottish Farmer", "source_type": "journalism", "url": "https://www.thescottishfarmer.co.uk/news/25297079.digital-green-data-centre-coldstream-moves-closer-reality/", "publication_date": "2025-07-09", "retrieved_date": "2026-07-30", "reliability_tier": 4, "status": "active", "notes": "Same Newsquest copy as Border Telegraph piece; confirms current use arable, topography, planner's reasoning (no SSSI within 5 km affected), and proposed mitigation (planting, habitat creation, ecological enhancement, screening). Publication date approximate."}, "src-border-telegraph-aprs-map-2026": {"id": "src-border-telegraph-aprs-map-2026", "title": "Interactive map launched charting every 'hyperscale' data centre project in Borders", "publisher": "Border Telegraph", "source_type": "journalism", "url": "https://www.bordertelegraph.com/news/25955521.interactive-map-charts-fox-hyperscale-data-centre-sites/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "status": "active", "notes": "Reports APRS interactive map covering Borders hyperscale sites (Duns and Coldstream); states for Coldstream that 'the planning application is still to be decided upon, but it was ruled an EIA was not required'; quotes APRS director Dr Kat Jones on the 'threat' posed by such developments. Publication date not captured (circa early 2026)."}, "src-foxglove-scotland-dc-2025": {"id": "src-foxglove-scotland-dc-2025", "title": "Data centres planned for Scotland could use three quarters of country's current electricity demand", "publisher": "Foxglove", "source_type": "campaign_material", "url": "https://www.foxglove.org.uk/wp-content/uploads/2025/12/2025_12_02_PUB-Scotland-planned-data-centres.pdf", "publication_date": "2025-12-02", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Tech-justice campaign group critical of data centre expansion; figures compiled from developers' own planning-portal claims (November 2025 keyword search)", "status": "active", "notes": "Table row: 'The Laundry Field', Land N. & E. of Stainrigg Mains Farm, Coldstream, 300 MW, developer Apatura, local authority Scottish Borders; annual emissions n/a."}, "src-companies-house-apatura-dc-project-3": {"id": "src-companies-house-apatura-dc-project-3", "title": "APATURA DC PROJECT 3 LTD (company number 16044768)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/16044768", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Active company incorporated 2024-10-28, registered office 3rd Floor 1 Ashley Road, Altrincham, Cheshire WA14 2DT; one of a numbered series of Apatura DC Project SPVs at the same address. Located via Companies House search 2026-07-30."}, "src-companies-house-apatura-ltd": {"id": "src-companies-house-apatura-ltd", "title": "APATURA LTD (company number 13948114)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/13948114", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Parent/group company of the Apatura DC Project SPV series; register entry located via search, filings not reviewed in detail."}, "src-nominatim-stainrigg": {"id": "src-nominatim-stainrigg", "title": "OpenStreetMap Nominatim gazetteer result for Stainrigg Mains, Leitholm, Scottish Borders TD12 4LZ", "publisher": "OpenStreetMap / Nominatim", "source_type": "map_or_gis", "url": "https://nominatim.openstreetmap.org/search?q=Stainrigg&countrycodes=gb&format=json", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "active", "notes": "Stainrigg Mains farm at 55.6808, -2.3551. Project site is described as land north and east of the farm, so recorded coordinates are offset slightly north-east with precision 'approximate'."}, "src-apatura-website-data-centres": {"id": "src-apatura-website-data-centres", "title": "Data Centres — Apatura corporate website", "publisher": "Apatura", "source_type": "developer_publication", "url": "https://apatura.energy/data-centres/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer marketing", "status": "active", "notes": "No Coldstream-specific page as of 2026-07-30; general claims of access to '10GW of renewable energy capacity' and 'Scotland's largest energy storage pipeline'. Press coverage elsewhere attributes to Apatura a 10.6 GW grid-secured portfolio including 1.8 GW of grid connections targeting data centre developments."}, "src-planit-haspielaw-p250490": {"id": "src-planit-haspielaw-p250490", "title": "PlanIt record of South Lanarkshire application P/25/0490 (Screening opinion request, Land At Haspielaw Farm, Muttonhole Road, Hamilton ML3 8RX)", "publisher": "PlanIt (planit.org.uk, scraped from South Lanarkshire Council Idox Public Access)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/SouthLanarkshire/P/25/0490/", "retrieved_date": "2026-07-30", "reliability_tier": 2, "perspective": "Neutral aggregator mirroring the council planning register", "notes": "Full JSON retrieved 2026-07-30: received 2025-04-29, validated 2025-05-13, decided by delegated powers, decision 'Screening opinion - EIA required', decision issued 2025-06-25, ward '18 Hamilton West And Earnock', easting/northing 269965/651784 (55.741923, -4.072860), agent address 1 Bar Lane York YO1 6JU."}, "src-slc-portal-p250490": {"id": "src-slc-portal-p250490", "title": "South Lanarkshire Council planning portal, application P/25/0490 summary page", "publisher": "South Lanarkshire Council", "source_type": "planning_portal", "url": "https://publicaccess.southlanarkshire.gov.uk/online-applications/applicationDetails.do?keyVal=SVHBOUOP09500&activeTab=summary", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Official primary record. Portal was unreachable from the research environment on 2026-07-30 (connection blocked); details verified via PlanIt mirror (src-planit-haspielaw-p250490). Documents tab keyVal SVHBOUOP09500."}, "src-foxglove-scotland-dcs-2025": {"id": "src-foxglove-scotland-dcs-2025", "title": "Data centres planned for Scotland could use three times more electricity than all Scottish households (briefing)", "publisher": "Foxglove", "source_type": "campaign_material", "url": "https://www.foxglove.org.uk/wp-content/uploads/2025/12/2025_12_02_PUB-Scotland-planned-data-centres.pdf", "publication_date": "2025-12-02", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group critical of data centre expansion", "notes": "Lists 'Haspielaw Farm, Land At Haspielaw Farm, ML3 8RX', developer Apatura, South Lanarkshire, capacity 'n/a'. States Foxglove 'has been unable to find a figure from the developer for Apatura's proposed Haspielaw Farm site, and again has used an estimate of 250MW, putting it in line with Apatura's other proposed facilities'. PDF downloaded and text-extracted 2026-07-30."}, "src-aprs-hamilton-dc": {"id": "src-aprs-hamilton-dc", "title": "Haspielaw (Hamilton) - Action to Protect Rural Scotland per-site page and data centre map", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/hamilton-dc/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Rural-protection campaign group opposing green belt development", "status": "active", "notes": "Page content could not be fetched directly on 2026-07-30 (Cloudflare block); search-engine snippet describes 'a hyperscale data centre on Green Belt farmland south west of Hamilton', developer Apatura, EIA required. Treat green-belt characterisation as APRS's claim pending council confirmation."}, "src-planit-cadzow-bess-p250782": {"id": "src-planit-cadzow-bess-p250782", "title": "PlanIt record of South Lanarkshire consultation P/25/0782 (Section 36, Cadzow BESS up to 500MW, Land 325m SSE of Windyhills, Muttonhole Road, Hamilton)", "publisher": "PlanIt (planit.org.uk, scraped from South Lanarkshire Council Idox Public Access)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/SouthLanarkshire/P/25/0782/", "retrieved_date": "2026-07-30", "reliability_tier": 2, "notes": "ECU reference ECU00005042; received 2025-07-02; council raised no objection, decision 2026-03-24; agent AECOM. Adjacent-area energy project, not part of the Haspielaw data centre application."}, "src-cadzow-energy-storage-about": {"id": "src-cadzow-energy-storage-about", "title": "About the proposal - Cadzow Energy Storage project website", "publisher": "Cadzow Energy Storage / Advance Grid Solutions Limited (via Cogeo)", "source_type": "developer_publication", "url": "https://cadzowenergystorage.co.uk/about/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "notes": "Identifies the Cadzow BESS applicant as Advance Grid Solutions Limited (planning by Cogeo), i.e. NOT Apatura — establishes the neighbouring Muttonhole Road BESS is a separate promoter."}, "src-ch-apatura-search": {"id": "src-ch-apatura-search", "title": "Companies House company search results for 'Apatura'", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/search?q=apatura", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Search on 2026-07-30 shows an Apatura group structure including APATURA LTD, APATURA DC LTD and numbered SPVs APATURA DC PROJECT 1–12 LTD. No public record ties a specific numbered SPV to Haspielaw; the screening applicant name is not exposed by the PlanIt mirror."}, "src-dcnews-apatura-larbert": {"id": "src-dcnews-apatura-larbert", "title": "Apatura submits plans for Larbert data centre campus", "publisher": "DataCentreNews UK", "source_type": "journalism", "url": "https://datacentrenews.uk/story/apatura-submits-plans-for-larbert-data-centre-campus", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports Apatura's portfolio-level claims: nine data centre locations in Scotland, 'more than 1.6GW of confirmed grid connections' and '2.4GW of Gate 2-compliant grid connections'. Portfolio claim, not Haspielaw-specific."}, "src-ea-eplanning-25-0003-eiascr": {"id": "src-ea-eplanning-25-0003-eiascr", "title": "25/0003/EIASCR — Request EIA Screening Opinion for a proposed Data Centre Campus development, Land South Of Creoch Farm Ochiltree Cumnock KA18 2QH", "publisher": "East Ayrshire Council ePlanning", "source_type": "planning_portal", "url": "https://eplanning.east-ayrshire.gov.uk/online/applicationDetails.do?keyVal=SXN0NFGF05O00&activeTab=summary", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Portal returned HTTP 503 on 2026-07-30; record content verified via PlanIt API scrape of this page and via APRS mirror of the screening request document. Received/validated 2025-06-03; decision 'EIA required' issued 2025-07-14 (delegated)."}, "src-planit-ea-25-0003-eiascr": {"id": "src-planit-ea-25-0003-eiascr", "title": "PlanIt API record EastAyrshire/25/0003/EIASCR (scrape of East Ayrshire portal)", "publisher": "PlanIt (planit.org.uk)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/EastAyrshire/25/0003/EIASCR/", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "active", "notes": "Machine-readable mirror of portal record: received 2025-06-03, decided 2025-07-14, decision 'EIA required', agent AAH Consultants (York), parish Ochiltree, ward Cumnock and New Cumnock, portal point -4.409163, 55.460976."}, "src-planit-ea-25-0002-s36scr": {"id": "src-planit-ea-25-0002-s36scr", "title": "PlanIt API record EastAyrshire/25/0002/S36SCR — Screening Opinion Request for proposed 200 MW battery energy storage system, Land Adjacent Killoch Ochiltree", "publisher": "PlanIt (planit.org.uk)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/EastAyrshire/25/0002/S36SCR/", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "active", "notes": "Section 36 screening consultation routed via Scottish Government Energy Consents Unit; received by council 2025-01-23; council response 2025-02-12 'EIA required'. Applicant not named in scrape."}, "src-planit-ea-25-0001-s36scr": {"id": "src-planit-ea-25-0001-s36scr", "title": "PlanIt API record EastAyrshire/25/0001/S36SCR — Screening request for 150MW BESS, On Land At Killoch East Ayrshire KA18 2QH", "publisher": "PlanIt (planit.org.uk)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/EastAyrshire/25/0001/S36SCR/", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "active", "notes": "Separate adjacent scheme: RES's 150MW Westport BESS north of Killoch Colliery. Received 2025-01-22; decided 2025-02-12 'EIA required'."}, "src-bebeez-dcd-ochiltree-2025": {"id": "src-bebeez-dcd-ochiltree-2025", "title": "Data center application filed in East Ayrshire, Scotland (Data Centre Dynamics story, syndicated)", "publisher": "BeBeez International / Data Centre Dynamics", "source_type": "journalism", "url": "https://bebeez.eu/2025/06/19/data-center-application-filed-in-in-east-ayrshire-scotland/", "publication_date": "2025-06-19", "retrieved_date": "2026-07-30", "reliability_tier": 4, "status": "active", "notes": "DCD original at https://www.datacenterdynamics.com/en/news/data-center-application-filed-in-in-east-ayrshire-scotland/ (403 to fetcher). Reports: SPV Apatura DC Project 12 Ltd; 24.5 ha south of Creoch Farm; 200MW IT load; c.45,000 sqm footprint in one or more 1-2 storey buildings; rooftop solar; new on-site substation plus underground cable to Killoch Substation <0.5 km southeast; c.3-year build; no named end user; prior 200MW BESS application for the site; first reported by Cumnock Chronicle."}, "src-aprs-ochiltree": {"id": "src-aprs-ochiltree", "title": "Apatura Ochiltree — APRS data centre campaign page", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/ochiltree-dc/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Rural-protection campaign group tracking Scottish data centre proposals; lead-generation use only", "status": "active", "notes": "Confirms reference 25/0003/EIASCR, 'EIA will be required', developer Apatura, 200MW, 24.5 ha, 45,000 sqm building, coordinates 55.457124, -4.412888; hosts a mirror PDF of the screening request (download blocked by site captcha on 2026-07-30)."}, "src-ch-apatura-dc12": {"id": "src-ch-apatura-dc12", "title": "APATURA DC PROJECT 12 LTD, company 16470093", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/16470093", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Private limited company incorporated 2025-05-23; SIC 63110 data processing/hosting; registered office 3rd Floor 1 Ashley Road, Altrincham WA14 2DT (shared with Apatura DC Project 1-11 Ltd companies incorporated Oct 2024 / May 2025)."}, "src-apatura-website": {"id": "src-apatura-website", "title": "Apatura — Data Centres (corporate website)", "publisher": "Apatura", "source_type": "developer_publication", "url": "https://apatura.energy/data-centres/", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer marketing", "status": "active", "notes": "Apatura (founded 2014) describes a c.10.6GW 'grid-secured' energy project portfolio including c.1.8GW of grid connections targeted at data centre development; no Ochiltree-specific jobs or investment figures published."}, "src-westport-screening-opinion": {"id": "src-westport-screening-opinion", "title": "Energy Consents Unit screening opinion — Westport BESS, land at Killoch, East Ayrshire", "publisher": "Scottish Government Energy Consents Unit (hosted by RES / Westport project site)", "source_type": "planning_document", "url": "https://westport-energystorage.co.uk/media/ipjbytzd/westport-screening-opinion.pdf", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "active", "notes": "Context for cumulative development around Killoch: 150MW Westport BESS screening (EIA considerations incl. cumulative BESS development, Creoch Road access from A70)."}, "src-planit-nlc-25-00989-pan": {"id": "src-planit-nlc-25-00989-pan", "title": "25/00989/PAN — Data centre complex, Land At North Lanrigg, Carlisle Road, Cleland (PlanIt mirror of North Lanarkshire Council portal)", "publisher": "North Lanarkshire Council (via PlanIt planning data mirror)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/NorthLanarkshire/25/00989/PAN/", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Proposal of Application Notice for 'Data centre complex including data halls, substation, new road accesses, balancing ponds, security, associated development, landscaping, habitat and biodiversity areas (major application)'. Received 2025-09-12, validated 2025-09-18, decision 'Comments' issued 2025-09-22, expiry 2028-09-22. Applicant address 'F.A.O. Simon Munro, 33 Bothwell Road, Hamilton ML3 0AS' (ILI Group's registered office); applicant name shown only as 'See source'. Point coordinates 55.830466, -3.920595 (E 279796, N 661361), ward Fortissat, postcode ML1 5LT. Portal URL: https://eplanning.northlanarkshire.gov.uk/online-applications/applicationDetails.do?activeTab=summary&keyVal=T2GYF2BA0P100 (portal itself intermittently unreachable on 2026-07-30)."}, "src-planit-nlc-26-00595-eiascr": {"id": "src-planit-nlc-26-00595-eiascr", "title": "26/00595/EIASCR — EIA screening opinion request, Data Centre Campus Including Grid Connection, Land At North Lanrigg, Carlisle Road, Cleland (PlanIt mirror)", "publisher": "North Lanarkshire Council (via PlanIt planning data mirror)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/NorthLanarkshire/26/00595/EIASCR/", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Environmental Impact Assessment Screening Opinion request, 'Data Centre Campus Including Grid Connection'. Received 2026-05-11, validated 2026-06-03, status 'Pending Consideration' (undecided) as scraped 2026-07-28; target decision date 2026-08-03. Same address/postcode (ML1 5LT) as the PAN; point 55.829891, -3.921716 (E 279724, N 661299). 3 documents on portal (not retrievable — portal unreachable). Portal URL keyVal=TFC7RSBA0EC00."}, "src-pnp-aurelius-exhibition": {"id": "src-pnp-aurelius-exhibition", "title": "Notice of Public Exhibition for Proposed Data Centre Facility — Land at North Lanrigg, Carlisle Road, Motherwell ML1 5SU", "publisher": "ILI Aurelius Limited (via Public Notice Portal)", "source_type": "planning_document", "url": "https://publicnoticeportal.uk/notice/planning/68e6466e08c158eed4fb00ce", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Statutory pre-application consultation notice placed by the developer", "status": "broken", "notes": "Statutory PAN exhibition notice by ILI Aurelius Limited: public exhibitions Tuesday 21 October and 4 November 2025, 3-7pm, Salsburgh Community Centre, Main St, Muirhall Terrace, Shotts ML7 4LH; facility 'would store and process data in association with the emerging digital economy and requirements of artificial intelligence applications'; comments to ILI by 26 November 2025 via online form or Greig Templeton, Planning Manager (gt@ili-energy.com, 01698 891 352). Direct URL returned 404 on 2026-07-30; content captured via search-engine snippet of the Public Notice Portal listing."}, "src-ch-ili-aurelius": {"id": "src-ch-ili-aurelius", "title": "ILI AURELIUS LIMITED (SC825293) — Companies House record", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC825293", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Private limited company, incorporated 9 October 2024, active; registered office 33 Bothwell Road, Hamilton ML3 0AS (ILI Group's office); SIC 41201 construction of commercial buildings."}, "src-dcd-stoics-2025": {"id": "src-dcd-stoics-2025", "title": "Trio of hyperscale data centers dubbed 'The Stoics' could be built in Scotland", "publisher": "Data Center Dynamics", "source_type": "journalism", "url": "https://www.datacenterdynamics.com/en/news/trio-of-hyperscale-data-centers-dubbed-the-stoics-could-be-built-in-scotland/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "DCD coverage of the Stoics launch; per aggregated coverage the three sites total ~1.5GW with Aurelius badged at 400MW; first phase of each site could be operational by 2027 at 50-100MW if consented. Article body returned HTTP 403 to direct fetch on 2026-07-30; figures corroborated via search snippets and sibling coverage."}, "src-aprs-newhouse": {"id": "src-aprs-newhouse", "title": "ILI Aurelius, Newhouse, North Lanarkshire", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/newhouse-dc/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Countryside-protection charity running a national data centres campaign; opposed to greenfield data centre development", "notes": "Describes the proposal as a 400MW data centre on Green Belt farmland at Newhouse between Chapelhall and Holytown, North Lanarkshire, in the pre-application stage, developer ILI. Page was captcha-gated to direct fetch on 2026-07-30; content captured via search-engine snippets."}, "src-stv-hfd-pan-newhouse": {"id": "src-stv-hfd-pan-newhouse", "title": "Data centre plans for land near farm as North Lanarkshire Council given notice of application", "publisher": "STV News", "source_type": "journalism", "url": "https://news.stv.tv/west-central/data-centre-plans-for-land-near-farm-as-north-lanarkshire-council-given-notice-of-application", "publication_date": "2026-01-12", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Covers the SEPARATE South Langridge Farm, Newhouse PAN (25/01328/PAN) by HFD Renewables NL — used here only to disambiguate the two adjacent Newhouse-area data centre PANs; the HFD scheme is not Aurelius."}, "src-stv-greengrab-2026": {"id": "src-stv-greengrab-2026", "title": "Campaigners reveal concerns over data centre 'greengrab' of land", "publisher": "STV News", "source_type": "journalism", "url": "https://news.stv.tv/scotland/campaigners-reveal-concerns-over-data-centre-greengrab-of-land", "publication_date": "2026-05-04", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Coverage of APRS and Woodhall Faskine and Palacecraig Conservation Group concerns about the cluster of data centre developments around the North Lanarkshire AI Growth Zone (Chapelhall/DataVita area): green belt loss, energy demand, fragmented applications, '280 acres... mainly on green belt' (Dr Kat Jones, APRS). Area-level context; does not name Aurelius specifically."}, "src-aprs-agz-transparency": {"id": "src-aprs-agz-transparency", "title": "Campaigners call for transparency on AI Growth Zone developments", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/press-release/campaigners-call-for-transparency-on-ai-growth-zone-developments/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign body opposed to greenfield data centre development", "notes": "APRS and Woodhall Faskine and Palacecraig Conservation Group wrote to North Lanarkshire Council, the UK Government and the Scottish Government asking for a combined plan of all developments associated with the North Lanarkshire AI growth zone so green-belt, community and environmental impacts can be assessed together. Context for the cluster Aurelius sits within."}, "src-planit-nlc-25-01328-pan-hfd": {"id": "src-planit-nlc-25-01328-pan-hfd", "title": "25/01328/PAN — HFD data centre PAN, South Lanridge Farm, Linrigg Road, Newhouse (PlanIt mirror)", "publisher": "North Lanarkshire Council (via PlanIt planning data mirror)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/NorthLanarkshire/25/01328/PAN/", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Adjacent but SEPARATE scheme ~0.9km east of Aurelius: PAN received 2025-12-17 for data centre buildings, flexible commercial/industrial buildings, substation and BESS at South Lanridge Farm, Linrigg Road, Newhouse ML1 5ND; applicant HFD Renewables NL per STV. Recorded to prevent conflation with ILI Aurelius."}, "src-ab-20-00229-pp": {"id": "src-ab-20-00229-pp", "title": "Planning application 20/00229/PP — Erection of building for data storage purposes (Class 4), Killellan Farm, Toward, Dunoon PA23 7UJ", "publisher": "Argyll and Bute Council (Public Access planning portal)", "source_type": "planning_portal", "url": "https://publicaccess.argyll-bute.gov.uk/online-applications/applicationDetails.do?activeTab=summary&keyVal=Q58Q2XCHMZQ00", "publication_date": "2020-05-15", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Applicant Mr R Mitchell, agent Cliff Denovan. Received/validated 6 Feb 2020, approved (local delegated decision) 15 May 2020, permission expiry recorded as 15 May 2023. No EIA requested. 6 public comments, 7 constraints listed. Alternative reference 100231872-001."}, "src-ab-25-00445-clawu": {"id": "src-ab-25-00445-clawu", "title": "Application 25/00445/CLAWU — Certificate of lawfulness: material operations in respect of lawful commencement of implementation of planning permission 20/00229/PP, Killellan Farm, Toward", "publisher": "Argyll and Bute Council (Public Access planning portal)", "source_type": "planning_portal", "url": "https://publicaccess.argyll-bute.gov.uk/online-applications/applicationDetails.do?activeTab=summary&keyVal=STDU0QCHGEK00", "publication_date": "2025-03-28", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Applicant Mr R Mitchell. Received 20 Mar 2025, approved 28 Mar 2025 (case officer Ronnie Hogg). Confirms material commencement of the 2020 permission, i.e. the developer moved to keep the 2020 consent alive shortly before the AI Growth Zone bid."}, "src-add-aigz-application": {"id": "src-add-aigz-application", "title": "Killellan AI Growth Zone Application, 30 May 2025 (final approved version)", "publisher": "Argyll Data Development Ltd / Argyll Energy Development Ltd", "source_type": "developer_publication", "url": "https://static1.squarespace.com/static/6762cd4c40ea67044a0810b3/t/6849f32648c8072a4b362693/1749676844583/Killellan+AI+Growth+Zone+Application+30052025_FinalApproved.pdf", "publication_date": "2025-05-30", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer bid document to UK Government AI Growth Zone programme; promotional and unverified", "notes": "56-page bid. Key contents: 184-acre (74 ha) site at Killellan Farm; existing infrastructure 'up to 20 MW'; formal grid application submitted for 6 MW first building; phasing 100 MW -> 600 MW -> 2 GW+, long-term vision 10 GW connectivity / 2-3 GW active; £6bn projected investment; capex ~£5.3bn; GVA £3.12bn over 10 years (£312m/yr); SPEN budget quote 20 MW at 33 kV, £5.31m + VAT, 16.8 km cable; Commsworld fibre letter (two diverse 100Gb waves, new builds Kilchattan Bay-Rothesay ~8 miles and Innellan exchange-site ~6 miles); CorPower Ocean 2 GW wave array ambition (600 MW project phased 30/60/120/390 MW 2029-2033, sited near Islay); landowner Mr Robert Mitchell, quarry operated by Cowal Sand and Gravel Ltd since 2006 (~20 ha)."}, "src-sambanova-argyll-pr": {"id": "src-sambanova-argyll-pr", "title": "Argyll and SambaNova Partner to Deliver the UK's First Renewable-Powered Sovereign AI Cloud", "publisher": "SambaNova Systems (press release, also via Businesswire)", "source_type": "developer_publication", "url": "https://sambanova.ai/press/argyll-and-sambanova-partner-to-deliver-the-uks-first-renewable-powered-sovereign-ai-cloud", "publication_date": "2025-10-23", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Joint marketing announcement; 'strategic partnership', not a construction contract", "notes": "Claims: Killellan AI Growth Zone, Cowal Peninsula, 184-acre site; phase 1 100-600 MW, 2 GW+ full build-out; £15bn projected total investment; 2,000+ annual construction jobs, 1,200 permanent jobs, £734m annual GVA; on-site wind, wave, solar with vanadium-flow batteries and island-mode private wire; SambaNova SN40L air-cooled systems; waste heat to vertical farming/aquaculture/district heating."}, "src-aprs-argyll-dc": {"id": "src-aprs-argyll-dc", "title": "Killean, Argyll, near Dunoon — APRS data centres campaign page", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/argyll-dc/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group opposed to hyperscale data centres in rural Scotland", "notes": "Page was captcha-blocked on 2026-07-30; content obtained via search-engine excerpts only. APRS describes a 1,000 MW hyperscale data centre scaling to 2,000 MW, ~186 acres of brownfield and farmland, notes the only consent is the 2020 permission for a 'building for data storage purposes' and that no planning application is visible for the 74 ha AI Growth Zone site. APRS uses the name 'Killean' (the developer and council records use 'Killellan')."}, "src-ch-argyll-data-development": {"id": "src-ch-argyll-data-development", "title": "Companies House record: ARGYLL DATA DEVELOPMENT LTD (SC759203)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC759203", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 17 Feb 2023; registered office Killellan Farm, Toward, Dunoon PA23 7UJ. Active directors (Jul 2026): Peter Griffiths (appointed 17 Feb 2023), Robert Lyle Mitchell (17 Feb 2023), Brian Michael Bowen (3 Aug 2024). Resigned: Ian Hunter (2024), Peter Hudson and Alistair Jury (both resigned 1 Apr 2026)."}, "src-ch-argyll-energy-development": {"id": "src-ch-argyll-energy-development", "title": "Companies House record: ARGYLL ENERGY DEVELOPMENT LTD (SC759139)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC759139", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 16 Feb 2023; registered office Killellan Farm, Toward, Dunoon PA23 7UJ. Active directors: Peter Griffiths, Robert Lyle Mitchell. Resigned: Ian Hunter (Sep 2023), Roger Willison-Grey (Dec 2023)."}, "src-ch-argyll-infrastructure-holdings": {"id": "src-ch-argyll-infrastructure-holdings", "title": "Companies House record: ARGYLL INFRASTRUCTURE HOLDINGS LIMITED (SC870385)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC870385", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 17 November 2025; registered office 204 Argyll Business Centre, 204 Argyll Street, Dunoon PA23 7HA. Note: press coverage states AIH was 'founded in 2023', which does not match this incorporation date; the 2023-incorporated entities are Argyll Data Development Ltd and Argyll Energy Development Ltd."}, "src-ch-cowal-sand-gravel": {"id": "src-ch-cowal-sand-gravel", "title": "Companies House record: COWAL SAND & GRAVEL LTD. (SC266441)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC266441", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 14 Apr 2004; registered office Killellan Farm, Toward, Dunoon PA23 7UJ; SIC 08120 (operation of gravel and sand pits). Operator of the Killellan quarry; named in the AI Growth Zone bid as applicant for quarry consents."}, "src-sbn-aih-investment": {"id": "src-sbn-aih-investment", "title": "Argyll company aiming to build AI data centre secures new investment", "publisher": "Scottish Business News", "source_type": "journalism", "url": "https://scottishbusinessnews.net/argyll-company-aiming-to-build-ai-data-centre-secures-new-investment/", "publication_date": "2025-12-09", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Argyll Infrastructure Holdings Ltd: initial £15m capital raise confirmed; £100m further funding in negotiation (3-6 months); €2bn total target with European Guarantee Services and Luxembourg fund manager Ocorian AIFM. Three-year exclusivity agreement with SambaNova; first technology order placed. Founders Peter Griffiths (MD) and Robert 'Bert' Mitchell (local farmer). Jobs: 30 initially, 150 within two years, up to 2,000 indirect. Multi-site strategy: Dunoon and Perth."}, "src-bebeez-launch-2026": {"id": "src-bebeez-launch-2026", "title": "Argyll and SambaNova launch sovereign AI cloud in the UK", "publisher": "BeBeez International (reproducing DCD reporting)", "source_type": "journalism", "url": "https://bebeez.eu/2026/05/06/argyll-and-sambanova-launch-sovereign-ai-cloud-in-the-uk/", "publication_date": "2026-05-06", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "May 2026 'launch' is a disaggregated inference platform hosted across multiple undisclosed existing UK data centres (~10 kW/rack, SambaNova SN50), NOT at Killellan; the Killellan growth zone 'remains under development'. Repeats £15bn ($20bn) projected investment. SambaNova raised $350m Series E in early 2026."}, "src-dcd-oil-rig-2025": {"id": "src-dcd-oil-rig-2025", "title": "Data center campus planned for former oil rig factory in Dunoon, Scotland", "publisher": "Data Centre Dynamics (DCD)", "source_type": "journalism", "url": "https://www.datacenterdynamics.com/en/news/data-center-campus-planned-for-former-oil-rig-factory-in-dunoon-scotland/", "publication_date": "2025-08-13", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Direct fetch blocked (403); content via search excerpts and BeBeez syndication. Describes the site as formerly housing a factory/quarry where oil and gas rigs were built (the Ardyne Point yard near Toward once employed ~3,000); reports AIH aiming to invest ~£15bn ($20bn) in the Dunoon campus (August 2025 announcement)."}, "src-argylldev-website": {"id": "src-argylldev-website", "title": "Argyll Data Development — AI Growth Zone overview and news pages", "publisher": "Argyll Data Development Ltd", "source_type": "developer_publication", "url": "https://argylldev.com/ai-growth-zone-overview", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer marketing", "notes": "Hosts the AI Growth Zone bid document and the SambaNova partnership announcement."}, "src-pulsant-datacentres": {"id": "src-pulsant-datacentres", "title": "UK Data Centres overview", "publisher": "Pulsant", "source_type": "developer_publication", "url": "https://www.pulsant.com/datacentres/", "reliability_tier": 3, "retrieved_date": "2026-07-30", "notes": "Lists 14 UK sites; Scottish estate = Edinburgh SC-1, SC-2, SC-3 only (no Glasgow site)."}, "src-pulsant-sc1-page": {"id": "src-pulsant-sc1-page", "title": "Colocation Data Centre - Edinburgh (South Gyle) SC-1", "publisher": "Pulsant", "source_type": "developer_publication", "url": "https://www.pulsant.com/colocation/sc-1", "reliability_tier": 3, "retrieved_date": "2026-07-30"}, "src-dcm-pulsant-sc1": {"id": "src-dcm-pulsant-sc1", "title": "Pulsant Edinburgh South Gyle SC-1 Data Center (6.6 MW)", "publisher": "Data Center Map", "source_type": "map_or_gis", "url": "https://www.datacentermap.com/united-kingdom/edinburgh/pulsant-south-gyle/", "reliability_tier": 4, "retrieved_date": "2026-07-30"}, "src-dcm-pulsant-sc2": {"id": "src-dcm-pulsant-sc2", "title": "Pulsant Edinburgh SC-2 Data Center", "publisher": "Data Center Map", "source_type": "map_or_gis", "url": "https://www.datacentermap.com/united-kingdom/edinburgh/pulsant-edinburgh/", "reliability_tier": 4, "retrieved_date": "2026-07-30"}, "src-dcm-pulsant-sc3": {"id": "src-dcm-pulsant-sc3", "title": "Pulsant Edinburgh SC-3 Data Center (1.6 MW)", "publisher": "Data Center Map", "source_type": "map_or_gis", "url": "https://www.datacentermap.com/united-kingdom/edinburgh/pulsant-edinburgh-medway/", "reliability_tier": 4, "retrieved_date": "2026-07-30"}, "src-baxtel-pulsant-sc1": {"id": "src-baxtel-pulsant-sc1", "title": "Pulsant: Edinburgh South Gyle SC-1 Data Center", "publisher": "Baxtel", "source_type": "map_or_gis", "url": "https://baxtel.com/data-center/pulsant-edinburgh-south-gyle-sc-1", "reliability_tier": 4, "retrieved_date": "2026-07-30", "notes": "SC-1: 3.4MW IT power, 22 carriers, 28,524 sqft raised floor, 600+ racks."}, "src-colox-pulsant-medway": {"id": "src-colox-pulsant-medway", "title": "Pulsant Edinburgh SC-2 Medway (former Onyx)", "publisher": "Colo-X", "source_type": "map_or_gis", "url": "https://www.colo-x.com/data-centre/pulsant-edinburgh-medway-data-centre-former-onyx/", "reliability_tier": 4, "retrieved_date": "2026-07-30", "notes": "Records Onyx acquisition 2016 and closure of the ex-Onyx Glasgow site."}, "src-antin-pulsant": {"id": "src-antin-pulsant", "title": "Antin Infrastructure Partners acquires Pulsant", "publisher": "Antin Infrastructure Partners", "source_type": "developer_publication", "url": "https://www.antin-ip.com/media/our-news/antin-infrastructure-partners-acquires-pulsant", "reliability_tier": 3, "retrieved_date": "2026-07-30", "publication_date": "2021-07-26"}, "src-dcm-iomart-dc1": {"id": "src-dcm-iomart-dc1", "title": "iomart Glasgow Data Center, 88 Middlesex Street (1 MW)", "publisher": "Data Center Map", "source_type": "map_or_gis", "url": "https://www.datacentermap.com/united-kingdom/glasgow/iomart-glasgow-dc1/", "reliability_tier": 4, "retrieved_date": "2026-07-30"}, "src-iomart-glasgow": {"id": "src-iomart-glasgow", "title": "Glasgow Data Centre (DC1)", "publisher": "iomart", "source_type": "developer_publication", "url": "https://www.iomart.com/our-data-centres/glasgow-data-centre", "reliability_tier": 3, "retrieved_date": "2026-07-30"}, "src-ch-iomart": {"id": "src-ch-iomart", "title": "IOMART GROUP PLC overview (SC204560)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC204560", "reliability_tier": 1, "retrieved_date": "2026-07-30"}, "src-datavita-dv2": {"id": "src-datavita-dv2", "title": "DV2 Glasgow Data Centre - 177 Bothwell Street", "publisher": "DataVita", "source_type": "developer_publication", "url": "https://www.datavita.co.uk/location/glasgow", "reliability_tier": 3, "retrieved_date": "2026-07-30"}, "src-dcm-datavita-dv2": {"id": "src-dcm-datavita-dv2", "title": "DataVita DV2 - Glasgow Data Center, 177 Bothwell St (1 MW)", "publisher": "Data Center Map", "source_type": "map_or_gis", "url": "https://www.datacentermap.com/united-kingdom/glasgow/datavita-dv2-glasgow/", "reliability_tier": 4, "retrieved_date": "2026-07-30"}, "src-datavita-about": {"id": "src-datavita-about", "title": "About DataVita - Powering Scotland's Digital Infrastructure", "publisher": "DataVita", "source_type": "developer_publication", "url": "https://www.datavita.co.uk/about-us", "reliability_tier": 3, "retrieved_date": "2026-07-30", "notes": "States DataVita is 100% owned by HFD Group."}, "src-dcd-brightsolid": {"id": "src-dcd-brightsolid", "title": "Brightsolid opens new Tier III data center in Aberdeen", "publisher": "Data Center Dynamics", "source_type": "journalism", "url": "https://www.datacenterdynamics.com/en/news/brightsolid-opens-new-tier-iii-data-center-in-aberdeen/", "reliability_tier": 4, "retrieved_date": "2026-07-30"}, "src-brightsolid-spec": {"id": "src-brightsolid-spec", "title": "brightsolid Aberdeen Data Hall 1 Technical Specifications", "publisher": "Brightsolid", "source_type": "developer_publication", "url": "https://brightsolid.com/wp-content/uploads/2017/08/brightsolid-Aberdeen-Data-Hall-Tech-Spec-Final.pdf", "reliability_tier": 3, "retrieved_date": "2026-07-30"}, "src-baxtel-brightsolid": {"id": "src-baxtel-brightsolid", "title": "brightsolid Aberdeen Data Center", "publisher": "Baxtel", "source_type": "map_or_gis", "url": "https://baxtel.com/data-center/brightsolid-aberdeen", "reliability_tier": 4, "retrieved_date": "2026-07-30"}, "src-silicon-brightsolid": {"id": "src-silicon-brightsolid", "title": "Brightsolid Plots GBP5m Aberdeen Data Centre", "publisher": "Silicon UK", "source_type": "journalism", "url": "https://www.silicon.co.uk/workspace/brightsolid-aberdeen-data-centre-153755", "reliability_tier": 4, "retrieved_date": "2026-07-30"}, "src-epcc-acf": {"id": "src-epcc-acf", "title": "Advanced Computing Facility | EPCC", "publisher": "EPCC, University of Edinburgh", "source_type": "government_publication", "url": "https://www.epcc.ed.ac.uk/hpc-services/advanced-computing-facility", "reliability_tier": 2, "retrieved_date": "2026-07-30"}, "src-ed-exascale": {"id": "src-ed-exascale", "title": "Edinburgh to lead new era of UK supercomputing", "publisher": "University of Edinburgh", "source_type": "government_publication", "url": "https://www.ed.ac.uk/news/2023/edinburgh-to-lead-new-era-of-uk-supercomputing", "reliability_tier": 2, "retrieved_date": "2026-07-30", "publication_date": "2023-10-04"}, "src-dcd-exascale": {"id": "src-dcd-exascale", "title": "GBP750m supercomputer for University of Edinburgh back on the table after government U-turn", "publisher": "Data Center Dynamics", "source_type": "journalism", "url": "https://www.datacenterdynamics.com/en/news/750m-supercomputer-for-university-of-edinburgh-back-on-the-table-after-government-u-turn/", "reliability_tier": 4, "retrieved_date": "2026-07-30"}, "src-invest-highland-data-centres": {"id": "src-invest-highland-data-centres", "title": "Data Centres — sector page listing Dounreay, MeyGen and Fearn Airfield hyperscale data centre opportunities", "publisher": "Invest Highland (The Highland Council)", "source_type": "government_publication", "url": "https://investhighland.com/sectors/data-centres/", "retrieved_date": "2026-07-30", "reliability_tier": 2, "perspective": "Inward-investment marketing by the local authority; promotional framing, no independent verification of power/fibre claims", "notes": "States Dounreay 148 ha (NDA-owned, decommissioning, 'abundant clean and green power options', Farice subsea cable link to London, potential AE-5); MeyGen 20+ ha greenfield owned by Simec Atlantis Energy Ltd, tidal generation; Fearn Airfield 315 ha, local landowner, former RAF airfield. All listed as 'short term' availability."}, "src-invest-highland-opportunities": {"id": "src-invest-highland-opportunities", "title": "Investment Opportunities listing (Dounreay, MeyGen, Fearn Airfield and Surrounds)", "publisher": "Invest Highland (The Highland Council)", "source_type": "government_publication", "url": "https://investhighland.com/investment/investment-opportunities", "retrieved_date": "2026-07-30", "reliability_tier": 2, "perspective": "Local-authority investment marketing", "notes": "Individual project URLs (e.g. /project/dounreay/) redirect back to this listing page; the listing is the effective primary marketing record."}, "src-planit-highland-20-01258-scre": {"id": "src-planit-highland-20-01258-scre", "title": "PlanIt record 20/01258/SCRE — Request for EIA Screening Opinion, Development of data centre, Land 500M West Of Philips Mains, Mey", "publisher": "PlanIt (aggregating The Highland Council planning register)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/api/applics/json?search=data%20centre&auth=Highland", "publication_date": "2020-03-13", "retrieved_date": "2026-07-30", "reliability_tier": 2, "notes": "Start date 2020-03-13, decided 2020-03-25, app_state 'Permitted' (screening opinion issued; EIA requirement outcome not stated in the aggregate record). Coordinates -3.219615, 58.629519."}, "src-highland-wam-20-01258-scre": {"id": "src-highland-wam-20-01258-scre", "title": "Highland Council planning portal record 20/01258/SCRE (Mey data centre EIA screening)", "publisher": "The Highland Council", "source_type": "planning_portal", "url": "https://wam.highland.gov.uk/wam/applicationDetails.do?keyVal=Q7CGAQIH09K00&activeTab=summary", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "broken", "notes": "Portal returned HTTP 503 on 2026-07-30; details taken from PlanIt aggregate record. Applicant name not yet confirmed from the official record."}, "src-proactive-simec-datacentre-2019": {"id": "src-proactive-simec-datacentre-2019", "title": "SIMEC Atlantis unveils plans to create tidal powered data centre in Scotland", "publisher": "Proactive Investors", "source_type": "journalism", "url": "https://www.proactiveinvestors.co.uk/companies/news/902268/simec-atlantis-unveils-plans-to-create-tidal-powered-data-centre-in-scotland-902268.html", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "2019 announcement of 'world's first ocean-powered data centre' in Caithness supplied from MeyGen; ~80 MW additional tidal capacity planned; hyperscale ambition; original target of going live by 2024."}, "src-renewablesnow-atlantis-datacentre-update": {"id": "src-renewablesnow-atlantis-datacentre-update", "title": "Atlantis provides update on MeyGen, continues work on data centre plan", "publisher": "Renewables Now", "source_type": "journalism", "url": "https://renewablesnow.com/news/atlantis-provides-update-on-meygen-continues-work-on-data-centre-plan-684863/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Follow-up reporting c.2020: data centre to be connected to the tidal array by private wire, 'virtual power plant' concept with nearby wind farms, international subsea fibre connections envisaged."}, "src-jog-mey-bess": {"id": "src-jog-mey-bess", "title": "300MW battery storage plan unveiled by SAE Renewables for site near Mey in Caithness", "publisher": "John O'Groat Journal", "source_type": "journalism", "url": "https://www.johnogroat-journal.co.uk/news/300mw-battery-storage-plan-unveiled-11-hectare-site-near-mey-354113/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Context: SAE Renewables' 300 MW / 1.2 GWh Mey BESS (s36) on 10.7 ha next to the consented Gills Bay 132kV substation — same locality as the 2020 data centre screening; shows SAE's current focus at Mey is battery storage, not the data centre."}, "src-farrpoint-datacentre-longlist": {"id": "src-farrpoint-datacentre-longlist", "title": "Data Centre Site Development Longlist for Scotland", "publisher": "FarrPoint for Scottish Enterprise / Scottish Futures Trust", "source_type": "government_publication", "url": "https://www.farrpoint.com/uploads/store/mediaupload/1713/file/Data-centre-sites-in-scotland-report-FarrPoint.pdf", "retrieved_date": "2026-07-30", "reliability_tier": 2, "notes": "National site longlist context for Scottish green data hosting strategy; background to Highland Council's marketing of northern sites."}, "src-wlc-portal-0625-pac-25": {"id": "src-wlc-portal-0625-pac-25", "title": "West Lothian Council Public Access record 0625/PAC/25 - Proposal of application notice, AI Data Centre Campus with 250 MW demand utility capacity, Land At Former Freeport Shopping Village, West Calder", "publisher": "West Lothian Council", "source_type": "planning_portal", "url": "https://planning.westlothian.gov.uk/publicaccess/applicationDetails.do?keyVal=T0INPCRJ03H00&activeTab=summary", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Portal page unreachable directly from research environment (TLS interception blocked); record content retrieved verbatim via PlanIt mirror (src-planit-westlothian-0625-pac-25). Received 2025-08-05, validated 2025-08-08, PAC response issued 2025-08-14 under delegated powers. Agent: AAH Consultants, 1 Bar Lane, York."}, "src-wlc-portal-0346-eia-25": {"id": "src-wlc-portal-0346-eia-25", "title": "West Lothian Council Public Access record 0346/EIA/25 - EIA screening opinion for a data centre campus, Land At Former Freeport Shopping & Leisure Village, Westwood, West Calder", "publisher": "West Lothian Council", "source_type": "planning_portal", "url": "https://planning.westlothian.gov.uk/publicaccess/applicationDetails.do?keyVal=SVMIAPRJ04A00&activeTab=summary", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Portal page unreachable directly from research environment; content via PlanIt mirror. Validated 2025-05-02; decision 'Environmental Assessment Not Required' issued 2025-06-04 under delegated powers. 3 documents and 1 public comment listed on portal (not readable from research environment)."}, "src-planit-westlothian-dc": {"id": "src-planit-westlothian-dc", "title": "PlanIt API mirror of West Lothian Council data centre applications (0625/PAC/25 and 0346/EIA/25)", "publisher": "PlanIt (planit.org.uk)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/api/applics/json?search=data+centre&auth=West+Lothian", "retrieved_date": "2026-07-30", "reliability_tier": 2, "notes": "Scraped mirror of the Idox portal, last scraped 2025-08-30 (PAC) / 2025-06-18 (EIA). Includes coordinates (55.856204, -3.59266 for the PAC red point), full descriptions, dates and decisions. Used because the council portal blocks the research environment."}, "src-apatura-freeport-consult": {"id": "src-apatura-freeport-consult", "title": "Freeport AI Energy Campus Development - consultation landing page", "publisher": "Apatura", "source_type": "developer_publication", "url": "https://consult.apatura.energy/freeport", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer promotional material for pre-application consultation", "notes": "States 250MW AI Energy Campus at Freeport Leisure Village, Westwood, West Calder; qualitative benefit claims only on this page."}, "src-apatura-freeport-project": {"id": "src-apatura-freeport-project", "title": "Freeport AI Energy Campus - The Project page (site, grid, BESS, timeline)", "publisher": "Apatura", "source_type": "developer_publication", "url": "https://consult.apatura.energy/freeport/the-project", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer promotional material", "notes": "States: 250MW data centre paired with 250MW BESS; grid connection to Harburn substation with a NESO grid offer 'formally accepted in Q2 2025'; BESS to be consented via Section 36 application to Scottish Ministers; consultation Q3 2025; application submission target Q1/Q2 2026; decision expected Q3/Q4 2026; construction 2027-2028; fully operational 2029."}, "src-apatura-freeport-benefits": {"id": "src-apatura-freeport-benefits", "title": "Freeport AI Data Centre Campus - Benefits page (economic claims)", "publisher": "Apatura", "source_type": "developer_publication", "url": "https://consult.apatura.energy/freeport/benefits", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer promotional material; methodology not published", "notes": "Claims: £1.7bn total investment; £275m construction spend retained in local supply chain; £137m construction-phase GVA to West Lothian; £257m/yr operational GVA; 0.2% Scotland GDP uplift; up to £350,000/yr apprenticeship levy; £28.9m R&D uplift; Section 75 community benefits approach with Foundation Scotland suggested as fund manager. No job numbers quantified."}, "src-aprs-data-centres-eia-page": {"id": "src-aprs-data-centres-eia-page", "title": "Calling for EIAs and minimum environmental standards for all data centres", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/data-centres/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group seeking mandatory EIAs for data centres", "notes": "Refers to 'the Gogarburn data centre application' on the Edinburgh City Planning Portal and to 'Shelborn Drummond's Request for an EIA screening opinion' - i.e. APRS labels the Shelborn Drummond scheme at 1 Redheughs Avenue (tracked here as south-gyle) as 'Gogarburn'. Used as evidence that press/campaign 'Gogar' naming refers to the Shelborn scheme."}, "src-planit-edinburgh-scr-records": {"id": "src-planit-edinburgh-scr-records", "title": "PlanIt API mirror of City of Edinburgh Council data centre records (25/02924/SCR, 25/05576/SCR, 25/03978/PAN, 25/04239/PPP, 25/01968/PAN)", "publisher": "PlanIt (planit.org.uk)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/api/applics/json?search=data+centre&auth=Edinburgh", "retrieved_date": "2026-07-30", "reliability_tier": 2, "notes": "Establishes that no planning record for a data centre exists at Gogar/Gogarburn itself: keyword searches for 'gogar' and 'gogarburn' return no data centre applications. Edinburgh data centre records are all at Riccarton/Currie (Apatura, 25/02924/SCR decided 'EIA Not Required' 2025-07-04; 25/05576/SCR decided 'EIA Not Required' 2026-05-06) and 1 Redheughs Avenue (Shelborn). Mirrors citydev-portal.edinburgh.gov.uk, which blocks the research environment."}, "src-ch-apatura-entity-search": {"id": "src-ch-apatura-entity-search", "title": "Companies House search results for 'Apatura'", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/search?q=apatura", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Shows the Apatura group structure: Apatura DC Ltd (16041291) plus numbered SPVs Apatura DC Project 1-12 Ltd (e.g. Project 11 = 16470100, used for Wester Hermiston). The specific SPV for the Freeport/West Calder project could not be matched to a site from the register alone."}, "src-websearch-apatura-freeport-context": {"id": "src-websearch-apatura-freeport-context", "title": "Press coverage identifying Freeport West Calder as one of Apatura's priority Scottish data centre sites (DCD 'Apatura plans 500MW data center campus in Scotland'; FutureScot)", "publisher": "Data Center Dynamics / FutureScot", "source_type": "journalism", "url": "https://www.datacenterdynamics.com/en/news/apatura-plans-500mw-data-center-campus-in-scotland/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "DCD article body not retrievable (403 from research environment); search-result extracts confirm Apatura's priority sites include 'Freeport in West Lothian' alongside Glenbervie, Ravenscraig, Wester Hermiston and Westerhill, all combined with BESS, and a claimed pipeline of 10.6GW including 2.6GW of AI-ready data centre capacity."}, "src-aprs-data-centre-map": {"id": "src-aprs-data-centre-map", "title": "Data Centre Map (interactive map and pipeline table, including note on five gate 2 grid-connection-only sites)", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/data-centre-map/", "publication_date": "2026-03-01", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group critical of hyperscale data centre development in Scotland; page last modified 2026-07-29", "status": "active", "notes": "Key passage: 'These sites have applied for gate 2 grid connections that we have not otherwise seen elsewhere: Clydebridge (360MW), just outside Glasgow, Edzel (800MW) to be connected to the new Brechin substation, Inchinan (180MW), Jawcraig, Falkirk (180MW), and Easterhouse (500MW). This is from the Existing Agreements Register.' APRS spellings 'Edzel'/'Inchinan' assumed to mean Edzell and Inchinnan. The page's project table does NOT attribute these five sites to any developer."}, "src-neso-existing-agreements-register": {"id": "src-neso-existing-agreements-register", "title": "Connections registers (Existing Agreements Register)", "publisher": "National Energy System Operator (NESO)", "source_type": "grid_data", "url": "https://www.neso.energy/industry-information/connections/registers-reports-and-updates", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "active", "notes": "Cited by APRS as the origin of the five gate 2 connection entries. The individual register rows (connectee names, connection sites, MW, agreement dates) were NOT independently extracted in this research pass; the register is published as bulk spreadsheets and the specific entries remain to be verified."}, "src-planit-api": {"id": "src-planit-api", "title": "PlanIt UK planning applications API — keyword searches for Clydebridge, Easterhouse, Inchinnan, Jawcraig and Edzell data centre records (negative results)", "publisher": "PlanIt (aggregating council planning portals)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/api/", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "active", "notes": "Searches run 2026-07-30 over 2019-01-01 to 2026-07-30: 'Clydebridge' (all authorities: 0 results); Glasgow + 'data centre' (no Easterhouse-area hyperscale record); Renfrewshire + 'data centre' (6 records, none at Inchinnan — two May 2025 withdrawn EIA screening requests for data centre campuses were at Gleniffer Road, Paisley and Caplaw Road, Neilston); 'Jawcraig' (0); Falkirk + 'data centre'; Angus + 'data centre' and + 'Edzell' (0). Used here as evidence of ABSENCE of planning records for these five sites."}, "src-osm-nominatim-settlements": {"id": "src-osm-nominatim-settlements", "title": "OpenStreetMap Nominatim geocoding of Clydebridge (Clydebridge Steelworks, Cambuslang/Rutherglen), Easterhouse, Inchinnan and Edzell", "publisher": "OpenStreetMap contributors", "source_type": "map_or_gis", "url": "https://nominatim.openstreetmap.org/", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "active", "notes": "Settlement-level coordinates only; no site boundary is known for any of the five sites. Clydebridge Steelworks feature: 55.8327, -4.1850."}, "src-gazetteer-jawcraig": {"id": "src-gazetteer-jawcraig", "title": "Jawcraig — Gazetteer for Scotland entry", "publisher": "The Gazetteer for Scotland (University of Edinburgh / RSGS)", "source_type": "other", "url": "https://www.scottish-places.info/towns/townfirst2697.html", "retrieved_date": "2026-07-30", "reliability_tier": 2, "status": "active", "notes": "'The farming settlement of Jawcraig is located 2 miles (3 km) north of Slamannan in Falkirk Council Area. The settlement comprises Easter Jawcraig, Jawcraig and Wester Jawcraig.' Used to place approximate coordinates."}, "src-planit-nlc-25-00150-ppp": {"id": "src-planit-nlc-25-00150-ppp", "title": "25/00150/PPP — Extension to Data Centre including Alterations, External Plant and Infrastructure, Watercourse Diversion, Biodiversity Enhancement, Access and Associated Development — DataVita Data Centre, York Road, Chapelhall", "publisher": "North Lanarkshire Council (via PlanIt mirror)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/NorthLanarkshire/25/00150/PPP/", "publication_date": "2025-02-11", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "PlanIt mirror of NLC Idox record (council portal returning errors on 2026-07-30). Received 2025-02-11, validated 2025-02-25, shown 'Pending Consideration' with last_changed 2025-07-04 — likely stale; the related S42 application refers to a granted permission 25/00150/FUL with the same description."}, "src-planit-nlc-25-01294-s42": {"id": "src-planit-nlc-25-01294-s42", "title": "25/01294/S42 — Section 42 application to vary planning permission 25/00150/FUL (extension of the existing data centre) — DataVita Data Centre, York Road, Chapelhall", "publisher": "North Lanarkshire Council (via PlanIt mirror)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/NorthLanarkshire/25/01294/S42/", "publication_date": "2025-12-09", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Received 2025-12-09, validated 2025-12-12, Application Permitted 2026-02-24 (delegated). Confirms existence of parent full permission 25/00150/FUL. 62 documents; 2 comments."}, "src-planit-nlc-25-01159-ppp": {"id": "src-planit-nlc-25-01159-ppp", "title": "25/01159/PPP — Data Centre including Associated Plant, Access and Parking Provision — Land Adjacent To York Road, Chapelhall (DV3)", "publisher": "North Lanarkshire Council (via PlanIt mirror)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/NorthLanarkshire/25/01159/PPP/", "publication_date": "2025-10-31", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Received 2025-10-31, validated 2025-11-10, Application Permitted (PPP) 2026-01-09, delegated; permission expires 2031-01-09; 5 comments, 13 documents; ward Airdrie South."}, "src-planit-nlc-26-00214-msc": {"id": "src-planit-nlc-26-00214-msc", "title": "26/00214/MSC — Submission of details required by conditions (drainage, site investigation, remediation) — Land Adjacent To York Road, Chapelhall", "publisher": "North Lanarkshire Council (via PlanIt mirror)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/NorthLanarkshire/26/00214/MSC/", "publication_date": "2026-03-03", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Permitted 2026-06-11."}, "src-planit-nlc-26-00350-msc": {"id": "src-planit-nlc-26-00350-msc", "title": "26/00350/MSC — Submission of details required by conditions 1(a) building and plant details, 1(h) and 13 noise — Land Adjacent To York Road, Chapelhall", "publisher": "North Lanarkshire Council (via PlanIt mirror)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/NorthLanarkshire/26/00350/MSC/", "publication_date": "2026-03-26", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Permitted 2026-05-25."}, "src-planit-nlc-26-00803-msc": {"id": "src-planit-nlc-26-00803-msc", "title": "26/00803/MSC — Submission of details required by conditions 1(a) lighting and infrastructure to service a heat network, 1(b) site access — Land Adjacent To York Road, Chapelhall", "publisher": "North Lanarkshire Council (via PlanIt mirror)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/NorthLanarkshire/26/00803/MSC/", "publication_date": "2026-07-06", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Undecided as of 2026-07-30. Condition wording confirms a heat-network servicing requirement on the DV3 consent."}, "src-planit-nlc-25-01322-pan": {"id": "src-planit-nlc-25-01322-pan", "title": "25/01322/PAN — Proposal of Application Notice: construction of data centre building(s), flexible commercial/industrial buildings, substation, battery energy storage and generation — Land At Lancaster Avenue, Chapelhall (DV4)", "publisher": "North Lanarkshire Council (via PlanIt mirror)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/NorthLanarkshire/25/01322/PAN/", "publication_date": "2025-12-17", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Received 2025-12-17, validated 2026-01-09, PAN 'Comments' decision issued 2026-01-19. Notes BES over 50MW would go to ECU for Section 36 consent. Applicant/agent address 111 McDonald Road, Edinburgh EH7 4NW."}, "src-planit-nlc-26-00707-eiascr": {"id": "src-planit-nlc-26-00707-eiascr", "title": "26/00707/EIASCR — EIA screening opinion: Proposed Data Centre Development and Associated Landscaping, Access Works and Other Infrastructure — Land At Lancaster Avenue, Chapelhall (DV4)", "publisher": "North Lanarkshire Council (via PlanIt mirror)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/NorthLanarkshire/26/00707/EIASCR/", "publication_date": "2026-06-04", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Received and validated 2026-06-04; decision 'EIA Not Required' issued 2026-06-19."}, "src-planit-nlc-25-01328-pan": {"id": "src-planit-nlc-25-01328-pan", "title": "25/01328/PAN — Proposal of Application Notice: construction of data centre building(s), flexible commercial/industrial buildings, substation, battery energy storage and generation — South Lanridge Farm, Linrigg Road, Newhouse ML1 5ND (DV6)", "publisher": "North Lanarkshire Council (via PlanIt mirror)", "source_type": "planning_portal", "url": "https://www.planit.org.uk/planapplic/NorthLanarkshire/25/01328/PAN/", "publication_date": "2025-12-17", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Received 2025-12-17, validated 2026-01-09, PAN 'Comments' decision issued 2026-01-29. Applicant address 177 Bothwell Street, Glasgow G2 7ER (HFD Group's registered office). Ward Fortissat. 1,349 constraint records."}, "src-ch-hfd-datavita": {"id": "src-ch-hfd-datavita", "title": "HFD DataVita Limited (SC467509) — overview and persons with significant control", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC467509/persons-with-significant-control", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 2014-01-15 (formerly DataVita Limited); registered office 177 Bothwell Street, Glasgow G2 7ER. Active PSC: HFD Technology Group Limited (SC806309) since 2024-05-01 (75%+ shares/votes, right to appoint directors); previous PSCs HFD Group Limited (SC362322) 2021-2024, HFD Managements Ltd (SC234591) 2019-2021, William Dale Hill 2016-2019."}, "src-ch-datavita-spvs": {"id": "src-ch-datavita-spvs", "title": "Companies House search: DataVita DV4 Limited (SC863395), DataVita DV6 Limited (SC863396), DataVita DV7 Limited (SC863399)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/search?q=DataVita+DV", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "All three SPVs incorporated 2025-09-19 at 177 Bothwell Street, Glasgow G2 7ER; formerly named HFD Renewables 1/2/3 Limited before renaming to DataVita DV4/DV6/DV7."}, "src-ch-hfd-renewables-nl": {"id": "src-ch-hfd-renewables-nl", "title": "HFD Renewables NL Limited (SC745476)", "publisher": "Companies House", "source_type": "companies_house", "url": "https://find-and-update.company-information.service.gov.uk/company/SC745476", "retrieved_date": "2026-07-30", "reliability_tier": 1, "notes": "Incorporated 2022-09-27, formerly HFD Energy NL Limited; registered office 177 Bothwell Street, Glasgow G2 7ER. Named developer of the South Lanridge PAN per STV/APRS."}, "src-govuk-lanarkshire-aigz-2026": {"id": "src-govuk-lanarkshire-aigz-2026", "title": "More than 3,400 jobs and targeted support for local communities as Lanarkshire named latest AI Growth Zone", "publisher": "UK Government (DSIT)", "source_type": "government_publication", "url": "https://www.gov.uk/government/news/more-than-3400-jobs-and-targeted-support-for-local-communities-to-help-tackle-the-cost-of-living-as-lanarkshire-named-latest-ai-growth-zone", "publication_date": "2026-01-29", "retrieved_date": "2026-07-30", "reliability_tier": 2, "perspective": "Government promotional press release; jobs and investment figures are zone-level claims without published methodology", "notes": "Designation conditional on meeting agreed criteria and milestones. £8.2bn private investment; CoreWeave £1.5bn commitment; 3,400+ jobs (~800 'high-value AI roles', remainder construction/infrastructure); 50 apprenticeships; £543m community fund over 15 years; £5m UK government investment; 500MW+ on-site power generation; excess heat to University Hospital Monklands."}, "src-parl-hlws1290": {"id": "src-parl-hlws1290", "title": "Written statement HLWS1290 — AI Growth Zone: Lanarkshire (29 January 2026)", "publisher": "UK Parliament", "source_type": "parliamentary_material", "url": "https://questions-statements.parliament.uk/written-statements/detail/2026-01-29/hlws1290", "publication_date": "2026-01-29", "retrieved_date": "2026-07-30", "reliability_tier": 2, "notes": "Lords written statement announcing the Lanarkshire AI Growth Zone designation (DataVita + CoreWeave anchor). Reference supplied by project brief; statement page not directly opened during this research pass."}, "src-coreweave-uk-15bn-2025": {"id": "src-coreweave-uk-15bn-2025", "title": "CoreWeave Announces £1.5 Billion Commitment to Power UK AI Innovation and Growth Through Sustainable Computing", "publisher": "CoreWeave (investor relations)", "source_type": "developer_publication", "url": "https://investors.coreweave.com/news/news-details/2025/CoreWeave-Announces-1-5-Billion-Commitment-to-Power-UK-AI-Innovation-and-Growth-Through-Sustainable-Computing/default.aspx", "publication_date": "2025-09-16", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Corporate announcement of an investment commitment, not a disclosed contract", "notes": "September 2025 announcement (timed with US state visit to the UK): £1.5bn UK commitment including deployment of NVIDIA Grace Blackwell Ultra GPUs at DataVita's Lanarkshire campus, renewable-backed with closed-loop cooling."}, "src-datavita-dv1-page": {"id": "src-datavita-dv1-page", "title": "DV1 Data Centre Lanarkshire — Scotland's Tier III co-location facility", "publisher": "DataVita", "source_type": "developer_publication", "url": "https://www.datavita.co.uk/location/dv1-data-centre-lanarkshire", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Operator marketing", "notes": "DV1 'Fortis': Uptime Institute Tier III certified (design and construction), 24MW across 8,000 sqm, opened 2016, expandable to 40MW, 100% renewable energy claim."}, "src-datacentermap-dv1": {"id": "src-datacentermap-dv1", "title": "DataVita DV1 — Lanarkshire Data Center (40 MW listing)", "publisher": "Data Center Map", "source_type": "other", "url": "https://www.datacentermap.com/united-kingdom/glasgow/datavita-fortis/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Industry directory listing for DV1/Fortis; sister listing for DV3 at York Road exists."}, "src-dcd-dv3-2025": {"id": "src-dcd-dv3-2025", "title": "DataVita files to expand data center campus in Glasgow, Scotland", "publisher": "Data Center Dynamics", "source_type": "journalism", "url": "https://www.datacenterdynamics.com/en/news/datavita-files-to-expand-data-center-campus-in-glasgow-scotland/", "publication_date": "2025-11-14", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports DV3 filing on land adjacent to the Fortis (DV1) campus; DV1 described as Tier III, 24MW across 8,000 sqm, opened 2016, expandable to 40MW. Full text behind bot-block; details corroborated via search snippets and BeBeez syndication."}, "src-npm-dv3-approval": {"id": "src-npm-dv3-approval", "title": "DataVita receives approval from North Lanarkshire Council for DV3 data centre plans", "publisher": "New Project Media", "source_type": "journalism", "url": "https://newprojectmedia.com/united-kingdom-datavita-receives-approval-from-north-lanarkshire-council-for-dv3-data-centre-plans/", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "DV3 approved across a 4.4-acre (~1.8ha) site on York Road, Chapelhall, adjacent to the existing Fortis campus; expected to comprise a three-storey building."}, "src-scn-aigz-2026": {"id": "src-scn-aigz-2026", "title": "DataVita's North Lanarkshire site named UK AI Growth Zone", "publisher": "Scottish Construction Now", "source_type": "journalism", "url": "https://www.scottishconstructionnow.com/articles/datavitas-north-lanarkshire-site-named-uk-ai-growth-zone", "publication_date": "2026-01-29", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "£8.2bn designation; DataVita in partnership with CoreWeave; 500MW hyperscale capacity for AI workloads; 1GW+ private-wire renewables; PUE 1.15 and closed-loop cooling claims."}, "src-stv-south-lanridge-pan": {"id": "src-stv-south-lanridge-pan", "title": "Data centre plans for land near farm as North Lanarkshire Council given notice of application", "publisher": "STV News", "source_type": "journalism", "url": "https://news.stv.tv/west-central/data-centre-plans-for-land-near-farm-as-north-lanarkshire-council-given-notice-of-application", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "Reports the HFD Renewables NL PAN at South Lanridge Farm, Newhouse: data centre plus other buildings, substation and battery energy storage; notice sent to council, MPs/MSPs and community councils; consultation events intended in April and June."}, "src-aprs-chapelhall-aigz": {"id": "src-aprs-chapelhall-aigz", "title": "Chapelhall — AI Growth Zone (site-by-site analysis)", "publisher": "Action to Protect Rural Scotland (APRS)", "source_type": "campaign_material", "url": "https://aprs.scot/chapelhall-ai-growth-zone/", "retrieved_date": "2026-07-30", "reliability_tier": 5, "perspective": "Campaign group opposed to Green Belt data centre development; useful for planning references, site identifications and document copies, but interpretive claims are contested", "notes": "Identifies DV4 = Lancaster Avenue (25/01322/PAN, 26/00707/EIASCR, screening report describes 'c.100-124MW green data centre', closed-loop cooling, DV4 consultation events 12 May / 2 June / 4 June 2026, FoI: 'DV4 will be driven by Scottish Power connections timescales which we expect to be brought forward to 2027'); DV6 = South Lanridge (25/01328/PAN, HFD Renewables NL, assumed location of most of the 500MW, BESS ~2,400MWh likely via ECU s36); DV1 extension 25/00150/FUL granted 2025-12-04 (NPF4 Policy 8), veteran 'Muirhead Oaks' felled Feb 2026; DV3 = 25/01159/PPP 40MW/1.8ha; APRS FoI analysis claims >90% of the 3,400 zone jobs are construction/indirect/induced; renewables adequacy critique; notes second AIGZ site planned in South Lanarkshire per FoI."}, "src-hfd-nlep": {"id": "src-hfd-nlep", "title": "North Lanarkshire Energy Park", "publisher": "HFD Group", "source_type": "developer_publication", "url": "https://www.hfdgroup.com/north-lanarkshire-energy-park", "retrieved_date": "2026-07-30", "reliability_tier": 3, "perspective": "Developer marketing", "notes": "HFD Renewables' private-wire energy park proposition supporting the data centre programme (wind, solar, BESS)."}, "src-futurescot-coreweave-datavita": {"id": "src-futurescot-coreweave-datavita", "title": "US hyperscaler to work with Scotland's DataVita as part of £1.5 billion investment in AI infrastructure", "publisher": "FutureScot", "source_type": "journalism", "url": "https://futurescot.com/us-hyperscaler-to-work-with-scotlands-datavita-as-part-of-1-5-billion-investment-in-ai-infrastructure/", "publication_date": "2025-09-16", "retrieved_date": "2026-07-30", "reliability_tier": 4, "notes": "September 2025 CoreWeave-DataVita partnership announcement coverage; describes DV1 as Scotland's largest data centre."}, "src-spatialhub-planning-applications": {"id": "src-spatialhub-planning-applications", "title": "Planning Applications: Official (polygons) — sh_plnapp:pub_plnapppol", "publisher": "Improvement Service / Spatial Hub Scotland", "source_type": "map_or_gis", "url": "https://data.spatialhub.scot/dataset/planning_applications_official-is", "retrieved_date": "2026-07-30", "reliability_tier": 1, "status": "active", "notes": "Official red-line application boundaries supplied daily by all 34 Scottish planning authorities. Open Government Licence v3. Accessed via WFS with ?authkey=; srsName=EPSG:4326. Some authorities supply buffered points rather than true boundaries, so geometry is validated before use."}, "src-peeringdb-pulsant-sc1": {"id": "src-peeringdb-pulsant-sc1", "title": "Pulsant Edinburgh SC-1 (South Gyle) - facility record", "publisher": "PeeringDB", "source_type": "other", "url": "https://www.peeringdb.com/fac/271", "reliability_tier": 3, "retrieved_date": "2026-07-30", "notes": "Operator-maintained interconnection directory entry; gives address The Clocktower Estate, Flassches Yard, South Gyle Crescent, Edinburgh EH12 9LB and coordinates 55.930562, -3.295901."}, "src-pulsant-sc1-specs": {"id": "src-pulsant-sc1-specs", "title": "Colocation Data Centre - Edinburgh (South Gyle) SC-1", "publisher": "Pulsant", "source_type": "developer_publication", "url": "https://www.pulsant.com/colocation/sc-1", "reliability_tier": 3, "retrieved_date": "2026-07-30", "notes": "Operator page; states total building size 4,648 m2, total data hall space 2,628 m2, and that the site is 6.5 miles west of central Edinburgh."}, "src-peeringdb-pulsant-sc2": {"id": "src-peeringdb-pulsant-sc2", "title": "Pulsant Edinburgh SC-2 (Medway) - facility record", "publisher": "PeeringDB", "source_type": "other", "url": "https://www.peeringdb.com/fac/15135", "reliability_tier": 3, "retrieved_date": "2026-07-30", "notes": "Gives 7 Bankhead Medway, Edinburgh EH11 4BY; used only for context on the wider campus."}, "src-peeringdb-pulsant-sc3": {"id": "src-peeringdb-pulsant-sc3", "title": "Pulsant Edinburgh SC-3 (Newbridge) - facility record", "publisher": "PeeringDB", "source_type": "other", "url": "https://www.peeringdb.com/fac/1802", "reliability_tier": 3, "retrieved_date": "2026-07-30", "notes": "Gives 7 Claylands Road, Newbridge, Edinburgh EH28 8LF; used only for context on the wider campus."}, "src-postcodes-io-eh12-9lb": {"id": "src-postcodes-io-eh12-9lb", "title": "Postcode lookup: EH12 9LB", "publisher": "postcodes.io (Ideal Postcodes, ONS/OS open data)", "source_type": "map_or_gis", "url": "https://api.postcodes.io/postcodes/EH129LB", "reliability_tier": 2, "retrieved_date": "2026-07-30", "notes": "Returns latitude 55.929333, longitude -3.293943, admin district City of Edinburgh. Postcode-unit centroid, not a building centroid."}, "src-peeringdb-iomart-dc1": {"id": "src-peeringdb-iomart-dc1", "title": "iomart DC1 Glasgow - facility record", "publisher": "PeeringDB", "source_type": "other", "url": "https://www.peeringdb.com/fac/305", "reliability_tier": 3, "retrieved_date": "2026-07-30", "notes": "Operator-maintained entry for iomart Hosting Limited; gives 88 Middlesex Street, Glasgow G41 1EE and coordinates 55.851165, -4.283217."}, "src-postcodes-io-g41-1ee": {"id": "src-postcodes-io-g41-1ee", "title": "Postcode lookup: G41 1EE", "publisher": "postcodes.io (Ideal Postcodes, ONS/OS open data)", "source_type": "map_or_gis", "url": "https://api.postcodes.io/postcodes/G411EE", "reliability_tier": 2, "retrieved_date": "2026-07-30", "notes": "Returns latitude 55.85137, longitude -4.282626, admin district Glasgow City."}, "src-datavita-dv2-location": {"id": "src-datavita-dv2-location", "title": "DV2 Glasgow Data Centre - 177 Bothwell Street", "publisher": "DataVita Ltd", "source_type": "developer_publication", "url": "https://www.datavita.co.uk/location/glasgow", "reliability_tier": 3, "retrieved_date": "2026-07-30", "notes": "Operator page; confirms DV2 is purpose built, of Tier III design, situated in the basement of 177 Bothwell Street; states 1,000 m2 and 130 racks."}, "src-nes-177-bothwell": {"id": "src-nes-177-bothwell", "title": "177 Bothwell Street, Glasgow - office address", "publisher": "NHS Education for Scotland", "source_type": "government_publication", "url": "https://www.nes.scot.nhs.uk/contact-us/177-bothwell-street-glasgow/", "reliability_tier": 2, "retrieved_date": "2026-07-30", "notes": "Independent corroboration that the postcode of 177 Bothwell Street is G2 7ER."}, "src-postcodes-io-g2-7er": {"id": "src-postcodes-io-g2-7er", "title": "Postcode lookup: G2 7ER", "publisher": "postcodes.io (Ideal Postcodes, ONS/OS open data)", "source_type": "map_or_gis", "url": "https://api.postcodes.io/postcodes/G27ER", "reliability_tier": 2, "retrieved_date": "2026-07-30", "notes": "Returns latitude 55.861447, longitude -4.265494, admin district Glasgow City."}, "src-dcm-brightsolid-aberdeen": {"id": "src-dcm-brightsolid-aberdeen", "title": "brightsolid Aberdeen Data Center - Whitemyres Ave", "publisher": "Data Center Map", "source_type": "other", "url": "https://www.datacentermap.com/united-kingdom/aberdeen/brightsolid-aberdeen/", "reliability_tier": 3, "retrieved_date": "2026-07-30", "notes": "Colocation directory listing giving Whitemyres Avenue, Aberdeen AB16 6HQ; also describes Tier III accreditation, two data halls and up to 25 kW per rack."}, "src-peeringdb-brightsolid-aberdeen": {"id": "src-peeringdb-brightsolid-aberdeen", "title": "brightsolid Aberdeen Data Centre - facility record", "publisher": "PeeringDB", "source_type": "other", "url": "https://www.peeringdb.com/fac/2417", "reliability_tier": 3, "retrieved_date": "2026-07-30", "notes": "Operator-maintained entry for Brightsolid Online Technology Ltd; gives the address as Lang Stracht, Aberdeen AB15 6DF, conflicting with the Whitemyres Avenue listing. No geocode published."}, "src-postcodes-io-ab16-6hq": {"id": "src-postcodes-io-ab16-6hq", "title": "Postcode lookup: AB16 6HQ", "publisher": "postcodes.io (Ideal Postcodes, ONS/OS open data)", "source_type": "map_or_gis", "url": "https://api.postcodes.io/postcodes/AB166HQ", "reliability_tier": 2, "retrieved_date": "2026-07-30", "notes": "Returns latitude 57.153087, longitude -2.157559, admin district Aberdeen City."}, "src-postcodes-io-ab15-6df": {"id": "src-postcodes-io-ab15-6df", "title": "Postcode lookup: AB15 6DF", "publisher": "postcodes.io (Ideal Postcodes, ONS/OS open data)", "source_type": "map_or_gis", "url": "https://api.postcodes.io/postcodes/AB156DF", "reliability_tier": 2, "retrieved_date": "2026-07-30", "notes": "Returns latitude 57.15303, longitude -2.159427, admin district Aberdeen City. Recorded to show the two candidate addresses are about 120 m apart."}, "src-midlothian-acf-22-00803-dpp": {"id": "src-midlothian-acf-22-00803-dpp", "title": "Planning application 22/00803/DPP - ACF Bush Estate, Penicuik EH26 0PH", "publisher": "Midlothian Council", "source_type": "planning_portal", "url": "https://planning-applications.midlothian.gov.uk/OnlinePlanning/applicationDetails.do?activeTab=summary&keyVal=RKYOLKKVG9H00", "reliability_tier": 1, "retrieved_date": "2026-07-30", "notes": "Official Idox Public Access record. Not directly reachable from this research environment on 2026-07-30 (gateway refused the connection); details were read from the Planning Alerts mirror and should be re-checked against the council portal."}, "src-planningalerts-acf-22-00803-dpp": {"id": "src-planningalerts-acf-22-00803-dpp", "title": "Midlothian planning application 22/00803/DPP: ACF Bush Estate Penicuik EH26 0PH - 'Extension to advanced computer facility and associated works'", "publisher": "Planning Alerts (planning.org.uk)", "source_type": "other", "url": "https://planning.org.uk/app/216/RKYOLKKVG9H00", "reliability_tier": 4, "retrieved_date": "2026-07-30", "notes": "Third-party mirror of the Midlothian Idox record. States received 7 November 2022, validated 3 August 2023, 25 documents, agent Izabela Murray, 93 West George Street, Glasgow G2 1PB. Links through to the council record."}, "src-postcodes-io-eh26-0ph": {"id": "src-postcodes-io-eh26-0ph", "title": "Postcode lookup: EH26 0PH", "publisher": "postcodes.io (Ideal Postcodes, ONS/OS open data)", "source_type": "map_or_gis", "url": "https://api.postcodes.io/postcodes/EH260PH", "reliability_tier": 2, "retrieved_date": "2026-07-30", "notes": "Returns latitude 55.859348, longitude -3.207051, admin district Midlothian."}, "src-postcodes-io-eh26-0qa": {"id": "src-postcodes-io-eh26-0qa", "title": "Postcode lookup: EH26 0QA", "publisher": "postcodes.io (Ideal Postcodes, ONS/OS open data)", "source_type": "map_or_gis", "url": "https://api.postcodes.io/postcodes/EH260QA", "reliability_tier": 2, "retrieved_date": "2026-07-30", "notes": "Returns latitude 55.855483, longitude -3.199822, admin district Midlothian. Alternative postcode cited for the Bush Estate."}, "src-scotgov-data-centre-planning-direction-2026": {"id": "src-scotgov-data-centre-planning-direction-2026", "title": "Data centre planning direction", "publisher": "Scottish Government", "source_type": "government_publication", "url": "https://www.gov.scot/news/data-centre-planning-direction/", "publication_date": "2026-08-17", "retrieved_date": "2026-09-03", "reliability_tier": 1, "perspective": "Official Scottish Government announcement", "notes": "Announces a direction requiring planning authorities to notify Scottish Ministers within seven days of validating data-centre applications above 50 MW, including current applications; also records ministerial EIA directions for Wester Hermiston and Auchtertool/Cato and recall of the South Gyle appeal."}, "src-dpea-eia-230-002-hermiston": {"id": "src-dpea-eia-230-002-hermiston", "title": "Wester Hermiston Data Centre - EIA screening direction EIA-230-002", "publisher": "Scottish Government Planning and Environmental Appeals Division", "source_type": "appeal_document", "url": "https://www.dpea.scotland.gov.uk/CaseDetails.aspx?ID=128694", "publication_date": "2026-08-17", "retrieved_date": "2026-09-03", "reliability_tier": 1, "notes": "Official case record for Edinburgh application 25/05576/SCR. Decision issued 17 August 2026: Environmental Impact Assessment required."}, "src-dpea-eia-250-002-cato": {"id": "src-dpea-eia-250-002-cato", "title": "Cato Data Centre - EIA screening direction EIA-250-002", "publisher": "Scottish Government Planning and Environmental Appeals Division", "source_type": "appeal_document", "url": "https://www.dpea.scotland.gov.uk/CaseDetails.aspx?ID=128778", "publication_date": "2026-08-17", "retrieved_date": "2026-09-03", "reliability_tier": 1, "notes": "Official case record for Fife application 26/01243/PPP. Decision issued 17 August 2026: Environmental Impact Assessment required."}, "src-ercs-south-gyle-eia-2026": {"id": "src-ercs-south-gyle-eia-2026", "title": "ERCS welcomes Scottish Government EIA decision for Edinburgh data centre planning appeal", "publisher": "Environmental Rights Centre for Scotland", "source_type": "campaign_material", "url": "https://www.ercs.scot/news/ercs-welcomes-scottish-government-eia-decision-for-edinburgh-data-centre-planning-appeal/", "publication_date": "2026-07-31", "retrieved_date": "2026-09-03", "reliability_tier": 5, "perspective": "Environmental legal and campaign organisation involved in the appeal", "notes": "Reports the 30 July screening direction requiring EIA for the South Gyle appeal and the developer's 20 August deadline to state whether it would submit an EIA. Used only for this procedural account pending direct extraction of the direction document."}, "src-inverclydenow-spango-application-2026": {"id": "src-inverclydenow-spango-application-2026", "title": "Easdales seek permission for major Spango Valley data centre plan", "publisher": "Inverclyde Now", "source_type": "journalism", "url": "https://www.inverclydenow.com/easdales-seek-permission-for-major-spango-valley-data-centre-plan/", "publication_date": "2026-08-26", "retrieved_date": "2026-09-03", "reliability_tier": 4, "notes": "Reports formal Inverclyde application 26/0136/IC for planning permission in principle, four buildings totalling about 80,000 square metres and a public-comment deadline of 16 September 2026."}, "src-planningorg-spango-26-0136-ic": {"id": "src-planningorg-spango-26-0136-ic", "title": "Inverclyde planning listing 26/0136/IC - former IBM site, Spango Valley", "publisher": "Planning.org.uk", "source_type": "other", "url": "https://planning.org.uk/lpa/inverclyde/-32/1", "retrieved_date": "2026-09-03", "reliability_tier": 4, "notes": "Third-party planning-list mirror confirming the application reference and location. Retained as a secondary cross-check; the official Inverclyde Council portal is the authority for current status."}, "src-datavita-dv4-submission-2026": {"id": "src-datavita-dv4-submission-2026", "title": "DataVita submits plans for £849.6m DV4 data centre in Chapelhall", "publisher": "DataVita", "source_type": "developer_publication", "url": "https://blog.datavita.co.uk/blog/datavita-submits-plans-dv4-data-centre-chapelhall", "publication_date": "2026-09-02", "retrieved_date": "2026-09-03", "reliability_tier": 3, "perspective": "Developer announcement and economic claims", "notes": "States that a planning application has been submitted and gives revised design, cooling, efficiency, economic and community-benefit claims. No validated council reference was located by the snapshot date."}, "src-datavita-funding-2026": {"id": "src-datavita-funding-2026", "title": "DataVita secures funding to accelerate Scottish data-centre expansion", "publisher": "DataVita", "source_type": "developer_publication", "url": "https://blog.datavita.co.uk/blog/datavita-secures-funding-data-centre-expansion", "publication_date": "2026-08-18", "retrieved_date": "2026-09-03", "reliability_tier": 3, "perspective": "Developer and financing announcement", "notes": "Announces a £300m debt facility supported by a £202m National Wealth Fund guarantee for DV1 expansion and DV3; says capacity is contracted to CoreWeave under a 15-year lease and construction is well advanced."}, "src-aprs-data-centre-map-2026-08": {"id": "src-aprs-data-centre-map-2026-08", "title": "Map of Scottish data centre applications", "publisher": "Action to Protect Rural Scotland", "source_type": "campaign_material", "url": "https://aprs.scot/data-centre-map/", "publication_date": "2026-08-13", "retrieved_date": "2026-09-03", "reliability_tier": 5, "perspective": "National campaign organisation opposing poorly planned data-centre development", "notes": "Campaign tracker used as a discovery and cross-checking source, not as the sole basis for official planning status. Its project count and EIA-screening summary are date-sensitive."}, "src-aprs-community-letter-2026": {"id": "src-aprs-community-letter-2026", "title": "Letter to the First Minister from community campaigns and APRS", "publisher": "Action to Protect Rural Scotland", "source_type": "campaign_material", "url": "https://aprs.scot/resources/letter-to-the-first-minister-from-the-community-campaigns-and-aprs/", "publication_date": "2026-08-23", "retrieved_date": "2026-09-03", "reliability_tier": 5, "perspective": "Joint campaign letter seeking stronger national scrutiny", "notes": "Lists 14 participating community campaigns and dated petition/objection totals. These are campaign-reported, dynamic counts and are not treated as measures of general public opinion."}, "src-scotparl-petition-pe2233": {"id": "src-scotparl-petition-pe2233", "title": "PE2233: Declare a moratorium on new data centres", "publisher": "Scottish Parliament", "source_type": "parliamentary_material", "url": "https://petitions.parliament.scot/petitions/PE2233", "publication_date": "2026-07-21", "retrieved_date": "2026-09-03", "reliability_tier": 1, "perspective": "Official petition record; the petition itself advocates a moratorium", "notes": "Official record of an open petition created by Katherine Jones on behalf of APRS. Signature totals are live and must always be presented with a retrieval date."}, "src-inverclyde-26-0136-ic": {"id": "src-inverclyde-26-0136-ic", "title": "Planning application 26/0136/IC - data centre at the former IBM site, Spango Valley", "publisher": "Inverclyde Council", "source_type": "planning_portal", "url": "https://planning.inverclyde.gov.uk/Online/applicationDetails.do?activeTab=summary&keyVal=TIKFMBIMKXV00", "retrieved_date": "2026-09-03", "reliability_tier": 1, "notes": "Official application record: planning permission in principle for four data-centre buildings totalling about 80,000 sqm, received 22 July and validated 26 August 2026, pending consideration. Portal displayed 1,456 public comments and 33 documents when checked on 3 September 2026. Counts are dynamic."}, "src-sbc-26-01031-sco": {"id": "src-sbc-26-01031-sco", "title": "Planning case 26/01031/SCO - Southside data centre scoping opinion", "publisher": "Scottish Borders Council", "source_type": "planning_portal", "url": "https://eplanning.scotborders.gov.uk/online-applications/applicationDetails.do?activeTab=summary&keyVal=THV0H2NT0BQ00", "publication_date": "2026-08-31", "retrieved_date": "2026-09-03", "reliability_tier": 1, "notes": "Official portal record: received and validated 8 July 2026; scoping opinion issued 31 August 2026; case status decided."}, "src-scotgov-programme-government-data-centres-2026": {"id": "src-scotgov-programme-government-data-centres-2026", "title": "Programme for Government 2026 to 2031 - Responsible green data-centre investment", "publisher": "Scottish Government", "source_type": "government_publication", "url": "https://www.gov.scot/publications/programme-government-2026-2031/pages/3/", "publication_date": "2026-09-01", "retrieved_date": "2026-09-03", "reliability_tier": 1, "notes": "Commits the government during 2026-27 to publish a strategic approach setting expectations on environmental sustainability, resource use, community benefit, and economic and strategic value. This is a future commitment, not guidance already in force."}, "src-nwf-datavita-financing-2026": {"id": "src-nwf-datavita-financing-2026", "title": "DataVita secures £300 million for data-centre rollout in Scotland's AI Growth Zone", "publisher": "National Wealth Fund", "source_type": "government_publication", "url": "https://www.nationalwealthfund.org.uk/news-and-publications/news/datavita-secures-300-million-for-data-centre-rollout-in-scotland-s-ai-growth-zone-with-backing-from-national-wealth-fund-and-major-lenders/", "publication_date": "2026-08-18", "retrieved_date": "2026-09-03", "reliability_tier": 1, "notes": "Official financier announcement: £202m NWF guarantee supports £252.5m bank lending within a £300m package; DV1 expansion and DV3 capacity contracted to CoreWeave on a 15-year lease; about 600 construction jobs and 100 permanent roles claimed."}, "src-govuk-datavita-financing-2026": {"id": "src-govuk-datavita-financing-2026", "title": "Lanarkshire AI Growth Zone secures £300 million investment", "publisher": "UK Government", "source_type": "government_publication", "url": "https://www.gov.uk/government/news/lanarkshire-ai-growth-zone-secures-300-million-investment-as-dell-establishes-scottish-base", "publication_date": "2026-08-18", "retrieved_date": "2026-09-03", "reliability_tier": 1, "notes": "Official announcement says work on the DataVita expansion is well advanced and the first new facility is due to complete in 2026. Wider AI Growth Zone job claims are not attributed to the individual data-centre phases."}, "src-changeorg-larbert-2026": {"id": "src-changeorg-larbert-2026", "title": "Stop the AI datacentre development in Larbert", "publisher": "Change.org", "source_type": "campaign_material", "url": "https://www.change.org/p/stop-the-ai-datacentre-development-in-larbert", "retrieved_date": "2026-09-03", "reliability_tier": 5, "perspective": "Petition opposing the Larbert proposal", "notes": "Live petition page displayed 5,884 signatures when checked on 3 September 2026. The total is volatile and is not a measure of wider public opinion."}, "src-changeorg-chapelcross-2026": {"id": "src-changeorg-chapelcross-2026", "title": "Halt plans for the hyperscale data centre near Annan", "publisher": "Change.org", "source_type": "campaign_material", "url": "https://www.change.org/p/halt-plans-for-the-hyperscale-data-centre-near-annan", "publication_date": "2026-08-16", "retrieved_date": "2026-09-03", "reliability_tier": 5, "perspective": "Petition opposing the Chapelcross proposal", "notes": "Live petition page displayed 550 signatures when checked on 3 September 2026. The total is volatile."}, "src-changeorg-dunbar-2026": {"id": "src-changeorg-dunbar-2026", "title": "Oppose the building of a hyperscale data centre in Dunbar", "publisher": "Change.org", "source_type": "campaign_material", "url": "https://www.change.org/p/oppose-the-building-of-a-hyperscale-data-centre-in-dunbar", "retrieved_date": "2026-09-03", "reliability_tier": 5, "perspective": "Petition opposing the Dunbar proposal", "notes": "Live petition page displayed 3,161 signatures when checked on 3 September 2026. The total is volatile."}, "src-changeorg-lammermuirs-2026": {"id": "src-changeorg-lammermuirs-2026", "title": "Save the Lammermuirs - stop the data centre", "publisher": "Change.org", "source_type": "campaign_material", "url": "https://www.change.org/p/save-the-lammermuirs-stop-the-data-centre", "retrieved_date": "2026-09-03", "reliability_tier": 5, "perspective": "Petition opposing the Southside/Duns proposal", "notes": "Live petition page displayed 41,907 signatures when checked on 3 September 2026, including a sharp same-day increase. Treat as a volatile snapshot requiring recheck."}, "src-guardian-larbert-protest-2026": {"id": "src-guardian-larbert-protest-2026", "title": "Police expect public opposition to Larbert data centre", "publisher": "The Guardian", "source_type": "journalism", "url": "https://www.theguardian.com/uk-news/2026/aug/14/scottish-police-expect-public-opposition-larbert-datacentre", "publication_date": "2026-08-14", "retrieved_date": "2026-09-03", "reliability_tier": 4, "notes": "Reports Police Scotland's consultation response and attendance of more than 100 people at a 13 August protest. APRS reported a higher, non-specific attendance of hundreds; the disagreement is preserved."}, "src-aprs-larbert-protest-2026": {"id": "src-aprs-larbert-protest-2026", "title": "Hundreds attend Larbert protest while Police Scotland warn robust security will be needed", "publisher": "Action to Protect Rural Scotland", "source_type": "campaign_material", "url": "https://aprs.scot/news/hundreds-attend-larbert-protest-while-police-scotland-warn-robust-security-will-be-needed-for-data-centre/", "publication_date": "2026-08-14", "retrieved_date": "2026-09-03", "reliability_tier": 5, "perspective": "Campaign reporting opposing the proposal", "notes": "Reports hundreds attended the protest and links Police Scotland's consultation response. Used with the Guardian account to preserve differing attendance descriptions."}, "src-inkl-ravenscraig-privacy-2026": {"id": "src-inkl-ravenscraig-privacy-2026", "title": "Council passed caller's details on to AI data centre firm", "publisher": "Inkl", "source_type": "journalism", "url": "https://www.inkl.com/news/council-passed-callers-details-on-to-ai-data-centre-firm", "publication_date": "2026-08-19", "retrieved_date": "2026-09-03", "reliability_tier": 4, "notes": "Reports North Lanarkshire Council's acknowledgement and apology after a resident's phone details were passed to Apatura, plus calls by Planning Democracy for the investigation to be published. No primary council release was located."}, "src-leadlinka-26-0855-pan": {"id": "src-leadlinka-26-0855-pan", "title": "Dumfries and Galloway planning listing 26/0855/PAN - Chapelcross data-centre-led development", "publisher": "LeadLinka", "source_type": "other", "url": "https://leadlinka.co.uk/planning/dumfries-and-galloway-council/26-0855-pan.html", "retrieved_date": "2026-09-03", "reliability_tier": 4, "notes": "Third-party mirror of the council planning record. Gives PAN reference 26/0855/PAN, May 2026 submission timing and the proposal description, including up to 162,000 sqm of data-centre buildings. The council portal should remain the final authority when accessible."}}}